
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1 - 1,                            !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8 1; !- Space Type

SpaceList,
  189.1-2009 - Office - ClosedOffice - CZ4-8 1, !- Name
  Space 1 - 1;                            !- Space Name 1

BuildingSurface:Detailed,
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 1,                                 !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  5, 3, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 3, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 3, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  5, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 2.4384;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 4,                                 !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Construction Name
  Face 3,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.3048, 3, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  2.3048, 3, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  1.6952, 3, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  1.6952, 3, 2.1336;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 5,                                 !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Construction Name
  Face 3,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.3048, 3, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  4.3048, 3, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  3.6952, 3, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  3.6952, 3, 2.1336;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 3, 2.4384;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 8,                                 !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Construction Name
  Face 7,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6952, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  2.6952, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  3.3048, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  3.3048, 0, 2.1336;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 9,                                 !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Face 7,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.5428, 0, 2.033016,                    !- X,Y,Z Vertex 1 {m}
  0.5428, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.4572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.4572, 0, 2.033016;                    !- X,Y,Z Vertex 4 {m}

Lights,
  Lights 1,                               !- Name
  Space 1 - 1,                            !- Zone or ZoneList or Space or SpaceList Name
  Thermal Zone 1 Lights Schedule,         !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  143.859662719325,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Thermal Zone 1 Lights Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 09:00,                           !- Field 3
  0.0555555555555556,                     !- Field 4
  Until: 10:00,                           !- Field 5
  0.0206888888888889,                     !- Field 6
  Until: 11:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 12:00,                           !- Field 9
  0.0170777777777778,                     !- Field 10
  Until: 13:00,                           !- Field 11
  0.0278777777777778,                     !- Field 12
  Until: 14:00,                           !- Field 13
  0.0392,                                 !- Field 14
  Until: 15:00,                           !- Field 15
  0.0514,                                 !- Field 16
  Until: 16:00,                           !- Field 17
  0.0551555555555555,                     !- Field 18
  Until: 24:00,                           !- Field 19
  0.0555555555555556,                     !- Field 20
  Through: 01/02,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 05:00,                           !- Field 23
  0.0555555555555556,                     !- Field 24
  Until: 07:00,                           !- Field 25
  0.111111111111111,                      !- Field 26
  Until: 08:00,                           !- Field 27
  0.333333333333333,                      !- Field 28
  Until: 09:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 10:00,                           !- Field 31
  0.88,                                   !- Field 32
  Until: 11:00,                           !- Field 33
  0.7988,                                 !- Field 34
  Until: 12:00,                           !- Field 35
  0.7934,                                 !- Field 36
  Until: 13:00,                           !- Field 37
  0.8254,                                 !- Field 38
  Until: 14:00,                           !- Field 39
  0.8824,                                 !- Field 40
  Until: 15:00,                           !- Field 41
  0.9518,                                 !- Field 42
  Until: 16:00,                           !- Field 43
  0.9928,                                 !- Field 44
  Until: 17:00,                           !- Field 45
  1,                                      !- Field 46
  Until: 18:00,                           !- Field 47
  0.777777777777778,                      !- Field 48
  Until: 20:00,                           !- Field 49
  0.555555555555555,                      !- Field 50
  Until: 22:00,                           !- Field 51
  0.333333333333333,                      !- Field 52
  Until: 23:00,                           !- Field 53
  0.111111111111111,                      !- Field 54
  Until: 24:00,                           !- Field 55
  0.0555555555555556,                     !- Field 56
  Through: 01/03,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 05:00,                           !- Field 59
  0.0555555555555556,                     !- Field 60
  Until: 07:00,                           !- Field 61
  0.111111111111111,                      !- Field 62
  Until: 08:00,                           !- Field 63
  0.333333333333333,                      !- Field 64
  Until: 09:00,                           !- Field 65
  1,                                      !- Field 66
  Until: 10:00,                           !- Field 67
  0.9352,                                 !- Field 68
  Until: 11:00,                           !- Field 69
  0.86,                                   !- Field 70
  Until: 12:00,                           !- Field 71
  0.7994,                                 !- Field 72
  Until: 13:00,                           !- Field 73
  0.8136,                                 !- Field 74
  Until: 14:00,                           !- Field 75
  0.888,                                  !- Field 76
  Until: 15:00,                           !- Field 77
  0.9628,                                 !- Field 78
  Until: 16:00,                           !- Field 79
  0.9928,                                 !- Field 80
  Until: 17:00,                           !- Field 81
  1,                                      !- Field 82
  Until: 18:00,                           !- Field 83
  0.777777777777778,                      !- Field 84
  Until: 20:00,                           !- Field 85
  0.555555555555555,                      !- Field 86
  Until: 22:00,                           !- Field 87
  0.333333333333333,                      !- Field 88
  Until: 23:00,                           !- Field 89
  0.111111111111111,                      !- Field 90
  Until: 24:00,                           !- Field 91
  0.0555555555555556,                     !- Field 92
  Through: 01/04,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 05:00,                           !- Field 95
  0.0555555555555556,                     !- Field 96
  Until: 07:00,                           !- Field 97
  0.111111111111111,                      !- Field 98
  Until: 08:00,                           !- Field 99
  0.333333333333333,                      !- Field 100
  Until: 09:00,                           !- Field 101
  1,                                      !- Field 102
  Until: 10:00,                           !- Field 103
  0.5526,                                 !- Field 104
  Until: 11:00,                           !- Field 105
  0,                                      !- Field 106
  Until: 12:00,                           !- Field 107
  0.347,                                  !- Field 108
  Until: 13:00,                           !- Field 109
  0.5154,                                 !- Field 110
  Until: 14:00,                           !- Field 111
  0.7404,                                 !- Field 112
  Until: 15:00,                           !- Field 113
  0.9304,                                 !- Field 114
  Until: 16:00,                           !- Field 115
  0.9928,                                 !- Field 116
  Until: 17:00,                           !- Field 117
  1,                                      !- Field 118
  Until: 18:00,                           !- Field 119
  0.777777777777778,                      !- Field 120
  Until: 20:00,                           !- Field 121
  0.555555555555555,                      !- Field 122
  Until: 22:00,                           !- Field 123
  0.333333333333333,                      !- Field 124
  Until: 23:00,                           !- Field 125
  0.111111111111111,                      !- Field 126
  Until: 24:00,                           !- Field 127
  0.0555555555555556,                     !- Field 128
  Through: 01/05,                         !- Field 129
  For: AllDays,                           !- Field 130
  Until: 05:00,                           !- Field 131
  0.0555555555555556,                     !- Field 132
  Until: 07:00,                           !- Field 133
  0.111111111111111,                      !- Field 134
  Until: 08:00,                           !- Field 135
  0.333333333333333,                      !- Field 136
  Until: 09:00,                           !- Field 137
  1,                                      !- Field 138
  Until: 10:00,                           !- Field 139
  0.6858,                                 !- Field 140
  Until: 11:00,                           !- Field 141
  0.3162,                                 !- Field 142
  Until: 12:00,                           !- Field 143
  0.4698,                                 !- Field 144
  Until: 13:00,                           !- Field 145
  0.8016,                                 !- Field 146
  Until: 14:00,                           !- Field 147
  0.8818,                                 !- Field 148
  Until: 15:00,                           !- Field 149
  0.9572,                                 !- Field 150
  Until: 16:00,                           !- Field 151
  0.9928,                                 !- Field 152
  Until: 17:00,                           !- Field 153
  1,                                      !- Field 154
  Until: 18:00,                           !- Field 155
  0.777777777777778,                      !- Field 156
  Until: 20:00,                           !- Field 157
  0.555555555555555,                      !- Field 158
  Until: 22:00,                           !- Field 159
  0.333333333333333,                      !- Field 160
  Until: 23:00,                           !- Field 161
  0.111111111111111,                      !- Field 162
  Until: 24:00,                           !- Field 163
  0.0555555555555556,                     !- Field 164
  Through: 01/06,                         !- Field 165
  For: AllDays,                           !- Field 166
  Until: 05:00,                           !- Field 167
  0.0555555555555556,                     !- Field 168
  Until: 07:00,                           !- Field 169
  0.111111111111111,                      !- Field 170
  Until: 08:00,                           !- Field 171
  0.333333333333333,                      !- Field 172
  Until: 09:00,                           !- Field 173
  1,                                      !- Field 174
  Until: 10:00,                           !- Field 175
  0.7678,                                 !- Field 176
  Until: 11:00,                           !- Field 177
  0.5578,                                 !- Field 178
  Until: 12:00,                           !- Field 179
  0.835,                                  !- Field 180
  Until: 13:00,                           !- Field 181
  0.8482,                                 !- Field 182
  Until: 14:00,                           !- Field 183
  0.876,                                  !- Field 184
  Until: 15:00,                           !- Field 185
  0.9518,                                 !- Field 186
  Until: 16:00,                           !- Field 187
  0.9928,                                 !- Field 188
  Until: 17:00,                           !- Field 189
  1,                                      !- Field 190
  Until: 18:00,                           !- Field 191
  0.777777777777778,                      !- Field 192
  Until: 20:00,                           !- Field 193
  0.555555555555555,                      !- Field 194
  Until: 22:00,                           !- Field 195
  0.333333333333333,                      !- Field 196
  Until: 23:00,                           !- Field 197
  0.111111111111111,                      !- Field 198
  Until: 24:00,                           !- Field 199
  0.0555555555555556,                     !- Field 200
  Through: 01/07,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 06:00,                           !- Field 203
  0.0555555555555556,                     !- Field 204
  Until: 08:00,                           !- Field 205
  0.111111111111111,                      !- Field 206
  Until: 09:00,                           !- Field 207
  0.555555555555555,                      !- Field 208
  Until: 10:00,                           !- Field 209
  0.313666666666667,                      !- Field 210
  Until: 11:00,                           !- Field 211
  0,                                      !- Field 212
  Until: 12:00,                           !- Field 213
  0.188444444444444,                      !- Field 214
  Until: 13:00,                           !- Field 215
  0.272888888888889,                      !- Field 216
  Until: 14:00,                           !- Field 217
  0.371888888888889,                      !- Field 218
  Until: 15:00,                           !- Field 219
  0.152333333333333,                      !- Field 220
  Until: 16:00,                           !- Field 221
  0.1644,                                 !- Field 222
  Until: 17:00,                           !- Field 223
  0.166666666666667,                      !- Field 224
  Until: 24:00,                           !- Field 225
  0.0555555555555556,                     !- Field 226
  Through: 01/08,                         !- Field 227
  For: AllDays,                           !- Field 228
  Until: 09:00,                           !- Field 229
  0.0555555555555556,                     !- Field 230
  Until: 10:00,                           !- Field 231
  0.0328111111111111,                     !- Field 232
  Until: 11:00,                           !- Field 233
  0.0079,                                 !- Field 234
  Until: 12:00,                           !- Field 235
  0.0195444444444444,                     !- Field 236
  Until: 13:00,                           !- Field 237
  0.0284666666666667,                     !- Field 238
  Until: 14:00,                           !- Field 239
  0.0391666666666667,                     !- Field 240
  Until: 15:00,                           !- Field 241
  0.0507666666666667,                     !- Field 242
  Until: 16:00,                           !- Field 243
  0.0548,                                 !- Field 244
  Until: 24:00,                           !- Field 245
  0.0555555555555556,                     !- Field 246
  Through: 01/09,                         !- Field 247
  For: AllDays,                           !- Field 248
  Until: 05:00,                           !- Field 249
  0.0555555555555556,                     !- Field 250
  Until: 07:00,                           !- Field 251
  0.111111111111111,                      !- Field 252
  Until: 08:00,                           !- Field 253
  0.333333333333333,                      !- Field 254
  Until: 09:00,                           !- Field 255
  1,                                      !- Field 256
  Until: 10:00,                           !- Field 257
  0.6694,                                 !- Field 258
  Until: 11:00,                           !- Field 259
  0.332,                                  !- Field 260
  Until: 12:00,                           !- Field 261
  0.3708,                                 !- Field 262
  Until: 13:00,                           !- Field 263
  0.7016,                                 !- Field 264
  Until: 14:00,                           !- Field 265
  0.8022,                                 !- Field 266
  Until: 15:00,                           !- Field 267
  0.924,                                  !- Field 268
  Until: 16:00,                           !- Field 269
  0.9864,                                 !- Field 270
  Until: 17:00,                           !- Field 271
  1,                                      !- Field 272
  Until: 18:00,                           !- Field 273
  0.777777777777778,                      !- Field 274
  Until: 20:00,                           !- Field 275
  0.555555555555555,                      !- Field 276
  Until: 22:00,                           !- Field 277
  0.333333333333333,                      !- Field 278
  Until: 23:00,                           !- Field 279
  0.111111111111111,                      !- Field 280
  Until: 24:00,                           !- Field 281
  0.0555555555555556,                     !- Field 282
  Through: 01/10,                         !- Field 283
  For: AllDays,                           !- Field 284
  Until: 05:00,                           !- Field 285
  0.0555555555555556,                     !- Field 286
  Until: 07:00,                           !- Field 287
  0.111111111111111,                      !- Field 288
  Until: 08:00,                           !- Field 289
  0.333333333333333,                      !- Field 290
  Until: 09:00,                           !- Field 291
  1,                                      !- Field 292
  Until: 10:00,                           !- Field 293
  0.3794,                                 !- Field 294
  Until: 11:00,                           !- Field 295
  0,                                      !- Field 296
  Until: 12:00,                           !- Field 297
  0.2102,                                 !- Field 298
  Until: 13:00,                           !- Field 299
  0.4312,                                 !- Field 300
  Until: 14:00,                           !- Field 301
  0.7172,                                 !- Field 302
  Until: 15:00,                           !- Field 303
  0.8746,                                 !- Field 304
  Until: 16:00,                           !- Field 305
  0.9802,                                 !- Field 306
  Until: 17:00,                           !- Field 307
  1,                                      !- Field 308
  Until: 18:00,                           !- Field 309
  0.777777777777778,                      !- Field 310
  Until: 20:00,                           !- Field 311
  0.555555555555555,                      !- Field 312
  Until: 22:00,                           !- Field 313
  0.333333333333333,                      !- Field 314
  Until: 23:00,                           !- Field 315
  0.111111111111111,                      !- Field 316
  Until: 24:00,                           !- Field 317
  0.0555555555555556,                     !- Field 318
  Through: 01/11,                         !- Field 319
  For: AllDays,                           !- Field 320
  Until: 05:00,                           !- Field 321
  0.0555555555555556,                     !- Field 322
  Until: 07:00,                           !- Field 323
  0.111111111111111,                      !- Field 324
  Until: 08:00,                           !- Field 325
  0.333333333333333,                      !- Field 326
  Until: 09:00,                           !- Field 327
  1,                                      !- Field 328
  Until: 10:00,                           !- Field 329
  0.9162,                                 !- Field 330
  Until: 11:00,                           !- Field 331
  0.8716,                                 !- Field 332
  Until: 12:00,                           !- Field 333
  0.8586,                                 !- Field 334
  Until: 13:00,                           !- Field 335
  0.8652,                                 !- Field 336
  Until: 14:00,                           !- Field 337
  0.9038,                                 !- Field 338
  Until: 15:00,                           !- Field 339
  0.9618,                                 !- Field 340
  Until: 16:00,                           !- Field 341
  0.9928,                                 !- Field 342
  Until: 17:00,                           !- Field 343
  1,                                      !- Field 344
  Until: 18:00,                           !- Field 345
  0.777777777777778,                      !- Field 346
  Until: 20:00,                           !- Field 347
  0.555555555555555,                      !- Field 348
  Until: 22:00,                           !- Field 349
  0.333333333333333,                      !- Field 350
  Until: 23:00,                           !- Field 351
  0.111111111111111,                      !- Field 352
  Until: 24:00,                           !- Field 353
  0.0555555555555556,                     !- Field 354
  Through: 01/12,                         !- Field 355
  For: AllDays,                           !- Field 356
  Until: 05:00,                           !- Field 357
  0.0555555555555556,                     !- Field 358
  Until: 07:00,                           !- Field 359
  0.111111111111111,                      !- Field 360
  Until: 08:00,                           !- Field 361
  0.333333333333333,                      !- Field 362
  Until: 09:00,                           !- Field 363
  1,                                      !- Field 364
  Until: 10:00,                           !- Field 365
  0.8548,                                 !- Field 366
  Until: 11:00,                           !- Field 367
  0.7668,                                 !- Field 368
  Until: 12:00,                           !- Field 369
  0.744,                                  !- Field 370
  Until: 13:00,                           !- Field 371
  0.8058,                                 !- Field 372
  Until: 14:00,                           !- Field 373
  0.9036,                                 !- Field 374
  Until: 15:00,                           !- Field 375
  0.9676,                                 !- Field 376
  Until: 16:00,                           !- Field 377
  0.9928,                                 !- Field 378
  Until: 17:00,                           !- Field 379
  1,                                      !- Field 380
  Until: 18:00,                           !- Field 381
  0.777777777777778,                      !- Field 382
  Until: 20:00,                           !- Field 383
  0.555555555555555,                      !- Field 384
  Until: 22:00,                           !- Field 385
  0.333333333333333,                      !- Field 386
  Until: 23:00,                           !- Field 387
  0.111111111111111,                      !- Field 388
  Until: 24:00,                           !- Field 389
  0.0555555555555556,                     !- Field 390
  Through: 01/13,                         !- Field 391
  For: AllDays,                           !- Field 392
  Until: 05:00,                           !- Field 393
  0.0555555555555556,                     !- Field 394
  Until: 07:00,                           !- Field 395
  0.111111111111111,                      !- Field 396
  Until: 08:00,                           !- Field 397
  0.333333333333333,                      !- Field 398
  Until: 09:00,                           !- Field 399
  1,                                      !- Field 400
  Until: 10:00,                           !- Field 401
  0.3658,                                 !- Field 402
  Until: 11:00,                           !- Field 403
  0,                                      !- Field 404
  Until: 12:00,                           !- Field 405
  0.2232,                                 !- Field 406
  Until: 13:00,                           !- Field 407
  0.4382,                                 !- Field 408
  Until: 14:00,                           !- Field 409
  0.6248,                                 !- Field 410
  Until: 15:00,                           !- Field 411
  0.8802,                                 !- Field 412
  Until: 16:00,                           !- Field 413
  0.9742,                                 !- Field 414
  Until: 17:00,                           !- Field 415
  1,                                      !- Field 416
  Until: 18:00,                           !- Field 417
  0.777777777777778,                      !- Field 418
  Until: 20:00,                           !- Field 419
  0.555555555555555,                      !- Field 420
  Until: 22:00,                           !- Field 421
  0.333333333333333,                      !- Field 422
  Until: 23:00,                           !- Field 423
  0.111111111111111,                      !- Field 424
  Until: 24:00,                           !- Field 425
  0.0555555555555556,                     !- Field 426
  Through: 01/14,                         !- Field 427
  For: AllDays,                           !- Field 428
  Until: 06:00,                           !- Field 429
  0.0555555555555556,                     !- Field 430
  Until: 08:00,                           !- Field 431
  0.111111111111111,                      !- Field 432
  Until: 09:00,                           !- Field 433
  0.555555555555555,                      !- Field 434
  Until: 10:00,                           !- Field 435
  0.344,                                  !- Field 436
  Until: 11:00,                           !- Field 437
  0.128666666666667,                      !- Field 438
  Until: 12:00,                           !- Field 439
  0.200444444444444,                      !- Field 440
  Until: 13:00,                           !- Field 441
  0.272444444444444,                      !- Field 442
  Until: 14:00,                           !- Field 443
  0.367111111111111,                      !- Field 444
  Until: 15:00,                           !- Field 445
  0.148366666666667,                      !- Field 446
  Until: 16:00,                           !- Field 447
  0.163366666666667,                      !- Field 448
  Until: 17:00,                           !- Field 449
  0.166666666666667,                      !- Field 450
  Until: 24:00,                           !- Field 451
  0.0555555555555556,                     !- Field 452
  Through: 01/15,                         !- Field 453
  For: AllDays,                           !- Field 454
  Until: 09:00,                           !- Field 455
  0.0555555555555556,                     !- Field 456
  Until: 10:00,                           !- Field 457
  0.0230444444444444,                     !- Field 458
  Until: 11:00,                           !- Field 459
  0,                                      !- Field 460
  Until: 12:00,                           !- Field 461
  0.0149444444444444,                     !- Field 462
  Until: 13:00,                           !- Field 463
  0.0248222222222222,                     !- Field 464
  Until: 14:00,                           !- Field 465
  0.0352111111111111,                     !- Field 466
  Until: 15:00,                           !- Field 467
  0.0485555555555556,                     !- Field 468
  Until: 16:00,                           !- Field 469
  0.0541222222222222,                     !- Field 470
  Until: 24:00,                           !- Field 471
  0.0555555555555556,                     !- Field 472
  Through: 01/16,                         !- Field 473
  For: AllDays,                           !- Field 474
  Until: 05:00,                           !- Field 475
  0.0555555555555556,                     !- Field 476
  Until: 07:00,                           !- Field 477
  0.111111111111111,                      !- Field 478
  Until: 08:00,                           !- Field 479
  0.333333333333333,                      !- Field 480
  Until: 09:00,                           !- Field 481
  1,                                      !- Field 482
  Until: 10:00,                           !- Field 483
  0.57,                                   !- Field 484
  Until: 11:00,                           !- Field 485
  0.1826,                                 !- Field 486
  Until: 12:00,                           !- Field 487
  0.2508,                                 !- Field 488
  Until: 13:00,                           !- Field 489
  0.4092,                                 !- Field 490
  Until: 14:00,                           !- Field 491
  0.6308,                                 !- Field 492
  Until: 15:00,                           !- Field 493
  0.8736,                                 !- Field 494
  Until: 16:00,                           !- Field 495
  0.9742,                                 !- Field 496
  Until: 17:00,                           !- Field 497
  1,                                      !- Field 498
  Until: 18:00,                           !- Field 499
  0.777777777777778,                      !- Field 500
  Until: 20:00,                           !- Field 501
  0.555555555555555,                      !- Field 502
  Until: 22:00,                           !- Field 503
  0.333333333333333,                      !- Field 504
  Until: 23:00,                           !- Field 505
  0.111111111111111,                      !- Field 506
  Until: 24:00,                           !- Field 507
  0.0555555555555556,                     !- Field 508
  Through: 01/17,                         !- Field 509
  For: AllDays,                           !- Field 510
  Until: 05:00,                           !- Field 511
  0.0555555555555556,                     !- Field 512
  Until: 07:00,                           !- Field 513
  0.111111111111111,                      !- Field 514
  Until: 08:00,                           !- Field 515
  0.333333333333333,                      !- Field 516
  Until: 09:00,                           !- Field 517
  1,                                      !- Field 518
  Until: 10:00,                           !- Field 519
  0.4892,                                 !- Field 520
  Until: 11:00,                           !- Field 521
  0.682,                                  !- Field 522
  Until: 12:00,                           !- Field 523
  0.6074,                                 !- Field 524
  Until: 13:00,                           !- Field 525
  0.6236,                                 !- Field 526
  Until: 14:00,                           !- Field 527
  0.7328,                                 !- Field 528
  Until: 15:00,                           !- Field 529
  0.8782,                                 !- Field 530
  Until: 16:00,                           !- Field 531
  0.9742,                                 !- Field 532
  Until: 17:00,                           !- Field 533
  1,                                      !- Field 534
  Until: 18:00,                           !- Field 535
  0.777777777777778,                      !- Field 536
  Until: 20:00,                           !- Field 537
  0.555555555555555,                      !- Field 538
  Until: 22:00,                           !- Field 539
  0.333333333333333,                      !- Field 540
  Until: 23:00,                           !- Field 541
  0.111111111111111,                      !- Field 542
  Until: 24:00,                           !- Field 543
  0.0555555555555556,                     !- Field 544
  Through: 01/18,                         !- Field 545
  For: AllDays,                           !- Field 546
  Until: 05:00,                           !- Field 547
  0.0555555555555556,                     !- Field 548
  Until: 07:00,                           !- Field 549
  0.111111111111111,                      !- Field 550
  Until: 08:00,                           !- Field 551
  0.333333333333333,                      !- Field 552
  Until: 09:00,                           !- Field 553
  1,                                      !- Field 554
  Until: 10:00,                           !- Field 555
  0.8358,                                 !- Field 556
  Until: 11:00,                           !- Field 557
  0.69,                                   !- Field 558
  Until: 12:00,                           !- Field 559
  0.5884,                                 !- Field 560
  Until: 13:00,                           !- Field 561
  0.5868,                                 !- Field 562
  Until: 14:00,                           !- Field 563
  0.7046,                                 !- Field 564
  Until: 15:00,                           !- Field 565
  0.8568,                                 !- Field 566
  Until: 16:00,                           !- Field 567
  0.9628,                                 !- Field 568
  Until: 17:00,                           !- Field 569
  1,                                      !- Field 570
  Until: 18:00,                           !- Field 571
  0.777777777777778,                      !- Field 572
  Until: 20:00,                           !- Field 573
  0.555555555555555,                      !- Field 574
  Until: 22:00,                           !- Field 575
  0.333333333333333,                      !- Field 576
  Until: 23:00,                           !- Field 577
  0.111111111111111,                      !- Field 578
  Until: 24:00,                           !- Field 579
  0.0555555555555556,                     !- Field 580
  Through: 01/19,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 05:00,                           !- Field 583
  0.0555555555555556,                     !- Field 584
  Until: 07:00,                           !- Field 585
  0.111111111111111,                      !- Field 586
  Until: 08:00,                           !- Field 587
  0.333333333333333,                      !- Field 588
  Until: 09:00,                           !- Field 589
  1,                                      !- Field 590
  Until: 10:00,                           !- Field 591
  0.8602,                                 !- Field 592
  Until: 11:00,                           !- Field 593
  0.754,                                  !- Field 594
  Until: 12:00,                           !- Field 595
  0.7188,                                 !- Field 596
  Until: 13:00,                           !- Field 597
  0.7168,                                 !- Field 598
  Until: 14:00,                           !- Field 599
  0.7704,                                 !- Field 600
  Until: 15:00,                           !- Field 601
  0.8874,                                 !- Field 602
  Until: 16:00,                           !- Field 603
  0.9742,                                 !- Field 604
  Until: 17:00,                           !- Field 605
  1,                                      !- Field 606
  Until: 18:00,                           !- Field 607
  0.777777777777778,                      !- Field 608
  Until: 20:00,                           !- Field 609
  0.555555555555555,                      !- Field 610
  Until: 22:00,                           !- Field 611
  0.333333333333333,                      !- Field 612
  Until: 23:00,                           !- Field 613
  0.111111111111111,                      !- Field 614
  Until: 24:00,                           !- Field 615
  0.0555555555555556,                     !- Field 616
  Through: 01/20,                         !- Field 617
  For: AllDays,                           !- Field 618
  Until: 05:00,                           !- Field 619
  0.0555555555555556,                     !- Field 620
  Until: 07:00,                           !- Field 621
  0.111111111111111,                      !- Field 622
  Until: 08:00,                           !- Field 623
  0.333333333333333,                      !- Field 624
  Until: 09:00,                           !- Field 625
  1,                                      !- Field 626
  Until: 10:00,                           !- Field 627
  0.8232,                                 !- Field 628
  Until: 11:00,                           !- Field 629
  0.6336,                                 !- Field 630
  Until: 12:00,                           !- Field 631
  0.1686,                                 !- Field 632
  Until: 13:00,                           !- Field 633
  0.351,                                  !- Field 634
  Until: 14:00,                           !- Field 635
  0.5468,                                 !- Field 636
  Until: 15:00,                           !- Field 637
  0.8188,                                 !- Field 638
  Until: 16:00,                           !- Field 639
  0.9572,                                 !- Field 640
  Until: 17:00,                           !- Field 641
  1,                                      !- Field 642
  Until: 18:00,                           !- Field 643
  0.777777777777778,                      !- Field 644
  Until: 20:00,                           !- Field 645
  0.555555555555555,                      !- Field 646
  Until: 22:00,                           !- Field 647
  0.333333333333333,                      !- Field 648
  Until: 23:00,                           !- Field 649
  0.111111111111111,                      !- Field 650
  Until: 24:00,                           !- Field 651
  0.0555555555555556,                     !- Field 652
  Through: 01/21,                         !- Field 653
  For: AllDays,                           !- Field 654
  Until: 06:00,                           !- Field 655
  0.0555555555555556,                     !- Field 656
  Until: 08:00,                           !- Field 657
  0.111111111111111,                      !- Field 658
  Until: 09:00,                           !- Field 659
  0.555555555555555,                      !- Field 660
  Until: 10:00,                           !- Field 661
  0.162222222222222,                      !- Field 662
  Until: 11:00,                           !- Field 663
  0,                                      !- Field 664
  Until: 12:00,                           !- Field 665
  0.099,                                  !- Field 666
  Until: 13:00,                           !- Field 667
  0.198111111111111,                      !- Field 668
  Until: 14:00,                           !- Field 669
  0.312222222222222,                      !- Field 670
  Until: 15:00,                           !- Field 671
  0.1364,                                 !- Field 672
  Until: 16:00,                           !- Field 673
  0.158633333333333,                      !- Field 674
  Until: 17:00,                           !- Field 675
  0.166666666666667,                      !- Field 676
  Until: 24:00,                           !- Field 677
  0.0555555555555556,                     !- Field 678
  Through: 01/22,                         !- Field 679
  For: AllDays,                           !- Field 680
  Until: 09:00,                           !- Field 681
  0.0555555555555556,                     !- Field 682
  Until: 10:00,                           !- Field 683
  0.00704444444444444,                    !- Field 684
  Until: 11:00,                           !- Field 685
  0,                                      !- Field 686
  Until: 12:00,                           !- Field 687
  0.0222222222222222,                     !- Field 688
  Until: 13:00,                           !- Field 689
  0.0245888888888889,                     !- Field 690
  Until: 14:00,                           !- Field 691
  0.0325555555555556,                     !- Field 692
  Until: 15:00,                           !- Field 693
  0.0439777777777778,                     !- Field 694
  Until: 16:00,                           !- Field 695
  0.0525888888888889,                     !- Field 696
  Until: 24:00,                           !- Field 697
  0.0555555555555556,                     !- Field 698
  Through: 01/23,                         !- Field 699
  For: AllDays,                           !- Field 700
  Until: 05:00,                           !- Field 701
  0.0555555555555556,                     !- Field 702
  Until: 07:00,                           !- Field 703
  0.111111111111111,                      !- Field 704
  Until: 08:00,                           !- Field 705
  0.333333333333333,                      !- Field 706
  Until: 09:00,                           !- Field 707
  0.9176,                                 !- Field 708
  Until: 10:00,                           !- Field 709
  0.7202,                                 !- Field 710
  Until: 11:00,                           !- Field 711
  0.5484,                                 !- Field 712
  Until: 12:00,                           !- Field 713
  0.4694,                                 !- Field 714
  Until: 13:00,                           !- Field 715
  0.4504,                                 !- Field 716
  Until: 14:00,                           !- Field 717
  0.6084,                                 !- Field 718
  Until: 15:00,                           !- Field 719
  0.8118,                                 !- Field 720
  Until: 16:00,                           !- Field 721
  0.9466,                                 !- Field 722
  Until: 17:00,                           !- Field 723
  1,                                      !- Field 724
  Until: 18:00,                           !- Field 725
  0.777777777777778,                      !- Field 726
  Until: 20:00,                           !- Field 727
  0.555555555555555,                      !- Field 728
  Until: 22:00,                           !- Field 729
  0.333333333333333,                      !- Field 730
  Until: 23:00,                           !- Field 731
  0.111111111111111,                      !- Field 732
  Until: 24:00,                           !- Field 733
  0.0555555555555556,                     !- Field 734
  Through: 01/24,                         !- Field 735
  For: AllDays,                           !- Field 736
  Until: 05:00,                           !- Field 737
  0.0555555555555556,                     !- Field 738
  Until: 07:00,                           !- Field 739
  0.111111111111111,                      !- Field 740
  Until: 08:00,                           !- Field 741
  0.333333333333333,                      !- Field 742
  Until: 09:00,                           !- Field 743
  0.7506,                                 !- Field 744
  Until: 10:00,                           !- Field 745
  0.1344,                                 !- Field 746
  Until: 11:00,                           !- Field 747
  0,                                      !- Field 748
  Until: 12:00,                           !- Field 749
  0.057,                                  !- Field 750
  Until: 13:00,                           !- Field 751
  0.2216,                                 !- Field 752
  Until: 14:00,                           !- Field 753
  0.4642,                                 !- Field 754
  Until: 15:00,                           !- Field 755
  0.7282,                                 !- Field 756
  Until: 16:00,                           !- Field 757
  0.9364,                                 !- Field 758
  Until: 17:00,                           !- Field 759
  1,                                      !- Field 760
  Until: 18:00,                           !- Field 761
  0.777777777777778,                      !- Field 762
  Until: 20:00,                           !- Field 763
  0.555555555555555,                      !- Field 764
  Until: 22:00,                           !- Field 765
  0.333333333333333,                      !- Field 766
  Until: 23:00,                           !- Field 767
  0.111111111111111,                      !- Field 768
  Until: 24:00,                           !- Field 769
  0.0555555555555556,                     !- Field 770
  Through: 01/25,                         !- Field 771
  For: AllDays,                           !- Field 772
  Until: 05:00,                           !- Field 773
  0.0555555555555556,                     !- Field 774
  Until: 07:00,                           !- Field 775
  0.111111111111111,                      !- Field 776
  Until: 08:00,                           !- Field 777
  0.333333333333333,                      !- Field 778
  Until: 09:00,                           !- Field 779
  0.762,                                  !- Field 780
  Until: 10:00,                           !- Field 781
  0.2166,                                 !- Field 782
  Until: 12:00,                           !- Field 783
  0,                                      !- Field 784
  Until: 13:00,                           !- Field 785
  0.3796,                                 !- Field 786
  Until: 14:00,                           !- Field 787
  0.5406,                                 !- Field 788
  Until: 15:00,                           !- Field 789
  0.7536,                                 !- Field 790
  Until: 16:00,                           !- Field 791
  0.9266,                                 !- Field 792
  Until: 17:00,                           !- Field 793
  1,                                      !- Field 794
  Until: 18:00,                           !- Field 795
  0.777777777777778,                      !- Field 796
  Until: 20:00,                           !- Field 797
  0.555555555555555,                      !- Field 798
  Until: 22:00,                           !- Field 799
  0.333333333333333,                      !- Field 800
  Until: 23:00,                           !- Field 801
  0.111111111111111,                      !- Field 802
  Until: 24:00,                           !- Field 803
  0.0555555555555556,                     !- Field 804
  Through: 01/26,                         !- Field 805
  For: AllDays,                           !- Field 806
  Until: 05:00,                           !- Field 807
  0.0555555555555556,                     !- Field 808
  Until: 07:00,                           !- Field 809
  0.111111111111111,                      !- Field 810
  Until: 08:00,                           !- Field 811
  0.333333333333333,                      !- Field 812
  Until: 09:00,                           !- Field 813
  0.338,                                  !- Field 814
  Until: 12:00,                           !- Field 815
  0,                                      !- Field 816
  Until: 13:00,                           !- Field 817
  0.2354,                                 !- Field 818
  Until: 14:00,                           !- Field 819
  0.4946,                                 !- Field 820
  Until: 15:00,                           !- Field 821
  0.7334,                                 !- Field 822
  Until: 16:00,                           !- Field 823
  0.9364,                                 !- Field 824
  Until: 17:00,                           !- Field 825
  1,                                      !- Field 826
  Until: 18:00,                           !- Field 827
  0.777777777777778,                      !- Field 828
  Until: 20:00,                           !- Field 829
  0.555555555555555,                      !- Field 830
  Until: 22:00,                           !- Field 831
  0.333333333333333,                      !- Field 832
  Until: 23:00,                           !- Field 833
  0.111111111111111,                      !- Field 834
  Until: 24:00,                           !- Field 835
  0.0555555555555556,                     !- Field 836
  Through: 01/27,                         !- Field 837
  For: AllDays,                           !- Field 838
  Until: 05:00,                           !- Field 839
  0.0555555555555556,                     !- Field 840
  Until: 07:00,                           !- Field 841
  0.111111111111111,                      !- Field 842
  Until: 08:00,                           !- Field 843
  0.333333333333333,                      !- Field 844
  Until: 09:00,                           !- Field 845
  0.8742,                                 !- Field 846
  Until: 10:00,                           !- Field 847
  0.6048,                                 !- Field 848
  Until: 12:00,                           !- Field 849
  0,                                      !- Field 850
  Until: 13:00,                           !- Field 851
  0.329,                                  !- Field 852
  Until: 14:00,                           !- Field 853
  0.4896,                                 !- Field 854
  Until: 15:00,                           !- Field 855
  0.7052,                                 !- Field 856
  Until: 16:00,                           !- Field 857
  0.9118,                                 !- Field 858
  Until: 17:00,                           !- Field 859
  0.9928,                                 !- Field 860
  Until: 18:00,                           !- Field 861
  0.777777777777778,                      !- Field 862
  Until: 20:00,                           !- Field 863
  0.555555555555555,                      !- Field 864
  Until: 22:00,                           !- Field 865
  0.333333333333333,                      !- Field 866
  Until: 23:00,                           !- Field 867
  0.111111111111111,                      !- Field 868
  Until: 24:00,                           !- Field 869
  0.0555555555555556,                     !- Field 870
  Through: 01/28,                         !- Field 871
  For: AllDays,                           !- Field 872
  Until: 06:00,                           !- Field 873
  0.0555555555555556,                     !- Field 874
  Until: 08:00,                           !- Field 875
  0.111111111111111,                      !- Field 876
  Until: 09:00,                           !- Field 877
  0.135,                                  !- Field 878
  Until: 11:00,                           !- Field 879
  0,                                      !- Field 880
  Until: 12:00,                           !- Field 881
  0.0141111111111111,                     !- Field 882
  Until: 13:00,                           !- Field 883
  0.167555555555556,                      !- Field 884
  Until: 14:00,                           !- Field 885
  0.282555555555556,                      !- Field 886
  Until: 15:00,                           !- Field 887
  0.119566666666667,                      !- Field 888
  Until: 16:00,                           !- Field 889
  0.154433333333333,                      !- Field 890
  Until: 17:00,                           !- Field 891
  0.165466666666667,                      !- Field 892
  Until: 24:00,                           !- Field 893
  0.0555555555555556,                     !- Field 894
  Through: 01/29,                         !- Field 895
  For: AllDays,                           !- Field 896
  Until: 08:00,                           !- Field 897
  0.0555555555555556,                     !- Field 898
  Until: 09:00,                           !- Field 899
  0.0126666666666667,                     !- Field 900
  Until: 11:00,                           !- Field 901
  0,                                      !- Field 902
  Until: 12:00,                           !- Field 903
  0.000533333333333335,                   !- Field 904
  Until: 13:00,                           !- Field 905
  0.0161777777777778,                     !- Field 906
  Until: 14:00,                           !- Field 907
  0.0277666666666667,                     !- Field 908
  Until: 15:00,                           !- Field 909
  0.0395222222222222,                     !- Field 910
  Until: 16:00,                           !- Field 911
  0.0512111111111111,                     !- Field 912
  Until: 17:00,                           !- Field 913
  0.0551555555555555,                     !- Field 914
  Until: 24:00,                           !- Field 915
  0.0555555555555556,                     !- Field 916
  Through: 01/30,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 05:00,                           !- Field 919
  0.0555555555555556,                     !- Field 920
  Until: 07:00,                           !- Field 921
  0.111111111111111,                      !- Field 922
  Until: 08:00,                           !- Field 923
  0.333333333333333,                      !- Field 924
  Until: 09:00,                           !- Field 925
  0.5316,                                 !- Field 926
  Until: 12:00,                           !- Field 927
  0,                                      !- Field 928
  Until: 13:00,                           !- Field 929
  0.0936,                                 !- Field 930
  Until: 14:00,                           !- Field 931
  0.3484,                                 !- Field 932
  Until: 15:00,                           !- Field 933
  0.6232,                                 !- Field 934
  Until: 16:00,                           !- Field 935
  0.8768,                                 !- Field 936
  Until: 17:00,                           !- Field 937
  0.9864,                                 !- Field 938
  Until: 18:00,                           !- Field 939
  0.777777777777778,                      !- Field 940
  Until: 20:00,                           !- Field 941
  0.555555555555555,                      !- Field 942
  Until: 22:00,                           !- Field 943
  0.333333333333333,                      !- Field 944
  Until: 23:00,                           !- Field 945
  0.111111111111111,                      !- Field 946
  Until: 24:00,                           !- Field 947
  0.0555555555555556,                     !- Field 948
  Through: 01/31,                         !- Field 949
  For: AllDays,                           !- Field 950
  Until: 05:00,                           !- Field 951
  0.0555555555555556,                     !- Field 952
  Until: 07:00,                           !- Field 953
  0.111111111111111,                      !- Field 954
  Until: 08:00,                           !- Field 955
  0.333333333333333,                      !- Field 956
  Until: 09:00,                           !- Field 957
  0.4264,                                 !- Field 958
  Until: 12:00,                           !- Field 959
  0,                                      !- Field 960
  Until: 13:00,                           !- Field 961
  0.2238,                                 !- Field 962
  Until: 14:00,                           !- Field 963
  0.4516,                                 !- Field 964
  Until: 15:00,                           !- Field 965
  0.6718,                                 !- Field 966
  Until: 16:00,                           !- Field 967
  0.9012,                                 !- Field 968
  Until: 17:00,                           !- Field 969
  0.9864,                                 !- Field 970
  Until: 18:00,                           !- Field 971
  0.777777777777778,                      !- Field 972
  Until: 20:00,                           !- Field 973
  0.555555555555555,                      !- Field 974
  Until: 22:00,                           !- Field 975
  0.333333333333333,                      !- Field 976
  Until: 23:00,                           !- Field 977
  0.111111111111111,                      !- Field 978
  Until: 24:00,                           !- Field 979
  0.0555555555555556,                     !- Field 980
  Through: 02/01,                         !- Field 981
  For: AllDays,                           !- Field 982
  Until: 05:00,                           !- Field 983
  0.0555555555555556,                     !- Field 984
  Until: 07:00,                           !- Field 985
  0.111111111111111,                      !- Field 986
  Until: 08:00,                           !- Field 987
  0.333333333333333,                      !- Field 988
  Until: 09:00,                           !- Field 989
  0.6844,                                 !- Field 990
  Until: 12:00,                           !- Field 991
  0,                                      !- Field 992
  Until: 13:00,                           !- Field 993
  0.2192,                                 !- Field 994
  Until: 14:00,                           !- Field 995
  0.4266,                                 !- Field 996
  Until: 15:00,                           !- Field 997
  0.6748,                                 !- Field 998
  Until: 16:00,                           !- Field 999
  0.9012,                                 !- Field 1000
  Until: 17:00,                           !- Field 1001
  0.9864,                                 !- Field 1002
  Until: 18:00,                           !- Field 1003
  0.777777777777778,                      !- Field 1004
  Until: 20:00,                           !- Field 1005
  0.555555555555555,                      !- Field 1006
  Until: 22:00,                           !- Field 1007
  0.333333333333333,                      !- Field 1008
  Until: 23:00,                           !- Field 1009
  0.111111111111111,                      !- Field 1010
  Until: 24:00,                           !- Field 1011
  0.0555555555555556,                     !- Field 1012
  Through: 02/02,                         !- Field 1013
  For: AllDays,                           !- Field 1014
  Until: 05:00,                           !- Field 1015
  0.0555555555555556,                     !- Field 1016
  Until: 07:00,                           !- Field 1017
  0.111111111111111,                      !- Field 1018
  Until: 08:00,                           !- Field 1019
  0.333333333333333,                      !- Field 1020
  Until: 09:00,                           !- Field 1021
  0.8672,                                 !- Field 1022
  Until: 10:00,                           !- Field 1023
  0.6416,                                 !- Field 1024
  Until: 11:00,                           !- Field 1025
  0.3872,                                 !- Field 1026
  Until: 12:00,                           !- Field 1027
  0.3334,                                 !- Field 1028
  Until: 13:00,                           !- Field 1029
  0.372,                                  !- Field 1030
  Until: 14:00,                           !- Field 1031
  0.513,                                  !- Field 1032
  Until: 15:00,                           !- Field 1033
  0.7018,                                 !- Field 1034
  Until: 16:00,                           !- Field 1035
  0.8834,                                 !- Field 1036
  Until: 17:00,                           !- Field 1037
  0.9864,                                 !- Field 1038
  Until: 18:00,                           !- Field 1039
  0.777777777777778,                      !- Field 1040
  Until: 20:00,                           !- Field 1041
  0.555555555555555,                      !- Field 1042
  Until: 22:00,                           !- Field 1043
  0.333333333333333,                      !- Field 1044
  Until: 23:00,                           !- Field 1045
  0.111111111111111,                      !- Field 1046
  Until: 24:00,                           !- Field 1047
  0.0555555555555556,                     !- Field 1048
  Through: 02/03,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 05:00,                           !- Field 1051
  0.0555555555555556,                     !- Field 1052
  Until: 07:00,                           !- Field 1053
  0.111111111111111,                      !- Field 1054
  Until: 08:00,                           !- Field 1055
  0.333333333333333,                      !- Field 1056
  Until: 09:00,                           !- Field 1057
  0.6178,                                 !- Field 1058
  Until: 12:00,                           !- Field 1059
  0,                                      !- Field 1060
  Until: 13:00,                           !- Field 1061
  0.153,                                  !- Field 1062
  Until: 14:00,                           !- Field 1063
  0.502,                                  !- Field 1064
  Until: 15:00,                           !- Field 1065
  0.7006,                                 !- Field 1066
  Until: 16:00,                           !- Field 1067
  0.8956,                                 !- Field 1068
  Until: 17:00,                           !- Field 1069
  0.9864,                                 !- Field 1070
  Until: 18:00,                           !- Field 1071
  0.777777777777778,                      !- Field 1072
  Until: 20:00,                           !- Field 1073
  0.555555555555555,                      !- Field 1074
  Until: 22:00,                           !- Field 1075
  0.333333333333333,                      !- Field 1076
  Until: 23:00,                           !- Field 1077
  0.111111111111111,                      !- Field 1078
  Until: 24:00,                           !- Field 1079
  0.0555555555555556,                     !- Field 1080
  Through: 02/04,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 06:00,                           !- Field 1083
  0.0555555555555556,                     !- Field 1084
  Until: 08:00,                           !- Field 1085
  0.111111111111111,                      !- Field 1086
  Until: 09:00,                           !- Field 1087
  0.346666666666667,                      !- Field 1088
  Until: 12:00,                           !- Field 1089
  0,                                      !- Field 1090
  Until: 13:00,                           !- Field 1091
  0.0241111111111111,                     !- Field 1092
  Until: 14:00,                           !- Field 1093
  0.176333333333333,                      !- Field 1094
  Until: 15:00,                           !- Field 1095
  0.0969333333333333,                     !- Field 1096
  Until: 16:00,                           !- Field 1097
  0.141,                                  !- Field 1098
  Until: 17:00,                           !- Field 1099
  0.163333333333333,                      !- Field 1100
  Until: 24:00,                           !- Field 1101
  0.0555555555555556,                     !- Field 1102
  Through: 02/05,                         !- Field 1103
  For: AllDays,                           !- Field 1104
  Until: 08:00,                           !- Field 1105
  0.0555555555555556,                     !- Field 1106
  Until: 09:00,                           !- Field 1107
  0.0180111111111111,                     !- Field 1108
  Until: 12:00,                           !- Field 1109
  0,                                      !- Field 1110
  Until: 13:00,                           !- Field 1111
  0.00574444444444444,                    !- Field 1112
  Until: 14:00,                           !- Field 1113
  0.0177666666666667,                     !- Field 1114
  Until: 15:00,                           !- Field 1115
  0.0304111111111111,                     !- Field 1116
  Until: 16:00,                           !- Field 1117
  0.0461333333333333,                     !- Field 1118
  Until: 17:00,                           !- Field 1119
  0.0541111111111111,                     !- Field 1120
  Until: 24:00,                           !- Field 1121
  0.0555555555555556,                     !- Field 1122
  Through: 02/06,                         !- Field 1123
  For: AllDays,                           !- Field 1124
  Until: 05:00,                           !- Field 1125
  0.0555555555555556,                     !- Field 1126
  Until: 07:00,                           !- Field 1127
  0.111111111111111,                      !- Field 1128
  Until: 08:00,                           !- Field 1129
  0.333333333333333,                      !- Field 1130
  Until: 09:00,                           !- Field 1131
  0.6606,                                 !- Field 1132
  Until: 12:00,                           !- Field 1133
  0,                                      !- Field 1134
  Until: 13:00,                           !- Field 1135
  0.266,                                  !- Field 1136
  Until: 14:00,                           !- Field 1137
  0.5784,                                 !- Field 1138
  Until: 15:00,                           !- Field 1139
  0.8378,                                 !- Field 1140
  Until: 16:00,                           !- Field 1141
  0.9398,                                 !- Field 1142
  Until: 17:00,                           !- Field 1143
  0.9928,                                 !- Field 1144
  Until: 18:00,                           !- Field 1145
  0.777777777777778,                      !- Field 1146
  Until: 20:00,                           !- Field 1147
  0.555555555555555,                      !- Field 1148
  Until: 22:00,                           !- Field 1149
  0.333333333333333,                      !- Field 1150
  Until: 23:00,                           !- Field 1151
  0.111111111111111,                      !- Field 1152
  Until: 24:00,                           !- Field 1153
  0.0555555555555556,                     !- Field 1154
  Through: 02/07,                         !- Field 1155
  For: AllDays,                           !- Field 1156
  Until: 05:00,                           !- Field 1157
  0.0555555555555556,                     !- Field 1158
  Until: 07:00,                           !- Field 1159
  0.111111111111111,                      !- Field 1160
  Until: 08:00,                           !- Field 1161
  0.333333333333333,                      !- Field 1162
  Until: 09:00,                           !- Field 1163
  0.9274,                                 !- Field 1164
  Until: 10:00,                           !- Field 1165
  0.838,                                  !- Field 1166
  Until: 11:00,                           !- Field 1167
  0.7816,                                 !- Field 1168
  Until: 12:00,                           !- Field 1169
  0.7536,                                 !- Field 1170
  Until: 13:00,                           !- Field 1171
  0.7378,                                 !- Field 1172
  Until: 14:00,                           !- Field 1173
  0.7714,                                 !- Field 1174
  Until: 15:00,                           !- Field 1175
  0.8484,                                 !- Field 1176
  Until: 16:00,                           !- Field 1177
  0.939,                                  !- Field 1178
  Until: 17:00,                           !- Field 1179
  0.9864,                                 !- Field 1180
  Until: 18:00,                           !- Field 1181
  0.777777777777778,                      !- Field 1182
  Until: 20:00,                           !- Field 1183
  0.555555555555555,                      !- Field 1184
  Until: 22:00,                           !- Field 1185
  0.333333333333333,                      !- Field 1186
  Until: 23:00,                           !- Field 1187
  0.111111111111111,                      !- Field 1188
  Until: 24:00,                           !- Field 1189
  0.0555555555555556,                     !- Field 1190
  Through: 02/08,                         !- Field 1191
  For: AllDays,                           !- Field 1192
  Until: 05:00,                           !- Field 1193
  0.0555555555555556,                     !- Field 1194
  Until: 07:00,                           !- Field 1195
  0.111111111111111,                      !- Field 1196
  Until: 08:00,                           !- Field 1197
  0.333333333333333,                      !- Field 1198
  Until: 09:00,                           !- Field 1199
  0.8902,                                 !- Field 1200
  Until: 10:00,                           !- Field 1201
  0.7058,                                 !- Field 1202
  Until: 12:00,                           !- Field 1203
  0,                                      !- Field 1204
  Until: 13:00,                           !- Field 1205
  0.5192,                                 !- Field 1206
  Until: 14:00,                           !- Field 1207
  0.5836,                                 !- Field 1208
  Until: 15:00,                           !- Field 1209
  0.7142,                                 !- Field 1210
  Until: 16:00,                           !- Field 1211
  0.8784,                                 !- Field 1212
  Until: 17:00,                           !- Field 1213
  0.98,                                   !- Field 1214
  Until: 18:00,                           !- Field 1215
  0.777777777777778,                      !- Field 1216
  Until: 20:00,                           !- Field 1217
  0.555555555555555,                      !- Field 1218
  Until: 22:00,                           !- Field 1219
  0.333333333333333,                      !- Field 1220
  Until: 23:00,                           !- Field 1221
  0.111111111111111,                      !- Field 1222
  Until: 24:00,                           !- Field 1223
  0.0555555555555556,                     !- Field 1224
  Through: 02/09,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 05:00,                           !- Field 1227
  0.0555555555555556,                     !- Field 1228
  Until: 07:00,                           !- Field 1229
  0.111111111111111,                      !- Field 1230
  Until: 08:00,                           !- Field 1231
  0.333333333333333,                      !- Field 1232
  Until: 09:00,                           !- Field 1233
  0.8654,                                 !- Field 1234
  Until: 10:00,                           !- Field 1235
  0.1968,                                 !- Field 1236
  Until: 11:00,                           !- Field 1237
  0,                                      !- Field 1238
  Until: 12:00,                           !- Field 1239
  0.0682000000000001,                     !- Field 1240
  Until: 13:00,                           !- Field 1241
  0.3488,                                 !- Field 1242
  Until: 14:00,                           !- Field 1243
  0.5666,                                 !- Field 1244
  Until: 15:00,                           !- Field 1245
  0.7476,                                 !- Field 1246
  Until: 16:00,                           !- Field 1247
  0.938,                                  !- Field 1248
  Until: 17:00,                           !- Field 1249
  0.9864,                                 !- Field 1250
  Until: 18:00,                           !- Field 1251
  0.777777777777778,                      !- Field 1252
  Until: 20:00,                           !- Field 1253
  0.555555555555555,                      !- Field 1254
  Until: 22:00,                           !- Field 1255
  0.333333333333333,                      !- Field 1256
  Until: 23:00,                           !- Field 1257
  0.111111111111111,                      !- Field 1258
  Until: 24:00,                           !- Field 1259
  0.0555555555555556,                     !- Field 1260
  Through: 02/10,                         !- Field 1261
  For: AllDays,                           !- Field 1262
  Until: 05:00,                           !- Field 1263
  0.0555555555555556,                     !- Field 1264
  Until: 07:00,                           !- Field 1265
  0.111111111111111,                      !- Field 1266
  Until: 08:00,                           !- Field 1267
  0.333333333333333,                      !- Field 1268
  Until: 09:00,                           !- Field 1269
  0.0484,                                 !- Field 1270
  Until: 12:00,                           !- Field 1271
  0,                                      !- Field 1272
  Until: 13:00,                           !- Field 1273
  0.2284,                                 !- Field 1274
  Until: 14:00,                           !- Field 1275
  0.413,                                  !- Field 1276
  Until: 15:00,                           !- Field 1277
  0.5886,                                 !- Field 1278
  Until: 16:00,                           !- Field 1279
  0.852,                                  !- Field 1280
  Until: 17:00,                           !- Field 1281
  0.9624,                                 !- Field 1282
  Until: 18:00,                           !- Field 1283
  0.777777777777778,                      !- Field 1284
  Until: 20:00,                           !- Field 1285
  0.555555555555555,                      !- Field 1286
  Until: 22:00,                           !- Field 1287
  0.333333333333333,                      !- Field 1288
  Until: 23:00,                           !- Field 1289
  0.111111111111111,                      !- Field 1290
  Until: 24:00,                           !- Field 1291
  0.0555555555555556,                     !- Field 1292
  Through: 02/11,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 06:00,                           !- Field 1295
  0.0555555555555556,                     !- Field 1296
  Until: 08:00,                           !- Field 1297
  0.111111111111111,                      !- Field 1298
  Until: 09:00,                           !- Field 1299
  0.138444444444444,                      !- Field 1300
  Until: 12:00,                           !- Field 1301
  0,                                      !- Field 1302
  Until: 13:00,                           !- Field 1303
  0.0165555555555555,                     !- Field 1304
  Until: 14:00,                           !- Field 1305
  0.152222222222222,                      !- Field 1306
  Until: 15:00,                           !- Field 1307
  0.0841666666666666,                     !- Field 1308
  Until: 16:00,                           !- Field 1309
  0.1361,                                 !- Field 1310
  Until: 17:00,                           !- Field 1311
  0.158566666666667,                      !- Field 1312
  Until: 24:00,                           !- Field 1313
  0.0555555555555556,                     !- Field 1314
  Through: 02/12,                         !- Field 1315
  For: AllDays,                           !- Field 1316
  Until: 08:00,                           !- Field 1317
  0.0555555555555556,                     !- Field 1318
  Until: 09:00,                           !- Field 1319
  0.0511333333333333,                     !- Field 1320
  Until: 10:00,                           !- Field 1321
  0.0464777777777778,                     !- Field 1322
  Until: 11:00,                           !- Field 1323
  0.0418777777777778,                     !- Field 1324
  Until: 12:00,                           !- Field 1325
  0.0414777777777778,                     !- Field 1326
  Until: 13:00,                           !- Field 1327
  0.0452333333333333,                     !- Field 1328
  Until: 14:00,                           !- Field 1329
  0.0477333333333333,                     !- Field 1330
  Until: 15:00,                           !- Field 1331
  0.0496444444444444,                     !- Field 1332
  Until: 16:00,                           !- Field 1333
  0.0530111111111111,                     !- Field 1334
  Until: 17:00,                           !- Field 1335
  0.0548,                                 !- Field 1336
  Until: 24:00,                           !- Field 1337
  0.0555555555555556,                     !- Field 1338
  Through: 02/13,                         !- Field 1339
  For: AllDays,                           !- Field 1340
  Until: 05:00,                           !- Field 1341
  0.0555555555555556,                     !- Field 1342
  Until: 07:00,                           !- Field 1343
  0.111111111111111,                      !- Field 1344
  Until: 08:00,                           !- Field 1345
  0.333333333333333,                      !- Field 1346
  Until: 09:00,                           !- Field 1347
  0.743,                                  !- Field 1348
  Until: 10:00,                           !- Field 1349
  0.085,                                  !- Field 1350
  Until: 12:00,                           !- Field 1351
  0,                                      !- Field 1352
  Until: 13:00,                           !- Field 1353
  0.1472,                                 !- Field 1354
  Until: 14:00,                           !- Field 1355
  0.382,                                  !- Field 1356
  Until: 15:00,                           !- Field 1357
  0.575,                                  !- Field 1358
  Until: 16:00,                           !- Field 1359
  0.8474,                                 !- Field 1360
  Until: 17:00,                           !- Field 1361
  0.9624,                                 !- Field 1362
  Until: 18:00,                           !- Field 1363
  0.777777777777778,                      !- Field 1364
  Until: 20:00,                           !- Field 1365
  0.555555555555555,                      !- Field 1366
  Until: 22:00,                           !- Field 1367
  0.333333333333333,                      !- Field 1368
  Until: 23:00,                           !- Field 1369
  0.111111111111111,                      !- Field 1370
  Until: 24:00,                           !- Field 1371
  0.0555555555555556,                     !- Field 1372
  Through: 02/14,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 05:00,                           !- Field 1375
  0.0555555555555556,                     !- Field 1376
  Until: 07:00,                           !- Field 1377
  0.111111111111111,                      !- Field 1378
  Until: 08:00,                           !- Field 1379
  0.333333333333333,                      !- Field 1380
  Until: 09:00,                           !- Field 1381
  0.337,                                  !- Field 1382
  Until: 12:00,                           !- Field 1383
  0,                                      !- Field 1384
  Until: 13:00,                           !- Field 1385
  0.0178,                                 !- Field 1386
  Until: 14:00,                           !- Field 1387
  0.4086,                                 !- Field 1388
  Until: 15:00,                           !- Field 1389
  0.6152,                                 !- Field 1390
  Until: 16:00,                           !- Field 1391
  0.8554,                                 !- Field 1392
  Until: 17:00,                           !- Field 1393
  0.9568,                                 !- Field 1394
  Until: 18:00,                           !- Field 1395
  0.777777777777778,                      !- Field 1396
  Until: 20:00,                           !- Field 1397
  0.555555555555555,                      !- Field 1398
  Until: 22:00,                           !- Field 1399
  0.333333333333333,                      !- Field 1400
  Until: 23:00,                           !- Field 1401
  0.111111111111111,                      !- Field 1402
  Until: 24:00,                           !- Field 1403
  0.0555555555555556,                     !- Field 1404
  Through: 02/15,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 05:00,                           !- Field 1407
  0.0555555555555556,                     !- Field 1408
  Until: 07:00,                           !- Field 1409
  0.111111111111111,                      !- Field 1410
  Until: 08:00,                           !- Field 1411
  0.333333333333333,                      !- Field 1412
  Until: 09:00,                           !- Field 1413
  0.0832000000000001,                     !- Field 1414
  Until: 12:00,                           !- Field 1415
  0,                                      !- Field 1416
  Until: 13:00,                           !- Field 1417
  0.1416,                                 !- Field 1418
  Until: 14:00,                           !- Field 1419
  0.3638,                                 !- Field 1420
  Until: 15:00,                           !- Field 1421
  0.533,                                  !- Field 1422
  Until: 16:00,                           !- Field 1423
  0.7974,                                 !- Field 1424
  Until: 17:00,                           !- Field 1425
  0.941,                                  !- Field 1426
  Until: 18:00,                           !- Field 1427
  0.777777777777778,                      !- Field 1428
  Until: 20:00,                           !- Field 1429
  0.555555555555555,                      !- Field 1430
  Until: 22:00,                           !- Field 1431
  0.333333333333333,                      !- Field 1432
  Until: 23:00,                           !- Field 1433
  0.111111111111111,                      !- Field 1434
  Until: 24:00,                           !- Field 1435
  0.0555555555555556,                     !- Field 1436
  Through: 02/16,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 05:00,                           !- Field 1439
  0.0555555555555556,                     !- Field 1440
  Until: 07:00,                           !- Field 1441
  0.111111111111111,                      !- Field 1442
  Until: 08:00,                           !- Field 1443
  0.333333333333333,                      !- Field 1444
  Until: 12:00,                           !- Field 1445
  0,                                      !- Field 1446
  Until: 13:00,                           !- Field 1447
  0.1888,                                 !- Field 1448
  Until: 14:00,                           !- Field 1449
  0.3898,                                 !- Field 1450
  Until: 15:00,                           !- Field 1451
  0.5548,                                 !- Field 1452
  Until: 16:00,                           !- Field 1453
  0.7694,                                 !- Field 1454
  Until: 17:00,                           !- Field 1455
  0.941,                                  !- Field 1456
  Until: 18:00,                           !- Field 1457
  0.777777777777778,                      !- Field 1458
  Until: 20:00,                           !- Field 1459
  0.555555555555555,                      !- Field 1460
  Until: 22:00,                           !- Field 1461
  0.333333333333333,                      !- Field 1462
  Until: 23:00,                           !- Field 1463
  0.111111111111111,                      !- Field 1464
  Until: 24:00,                           !- Field 1465
  0.0555555555555556,                     !- Field 1466
  Through: 02/17,                         !- Field 1467
  For: AllDays,                           !- Field 1468
  Until: 05:00,                           !- Field 1469
  0.0555555555555556,                     !- Field 1470
  Until: 07:00,                           !- Field 1471
  0.111111111111111,                      !- Field 1472
  Until: 08:00,                           !- Field 1473
  0.265133333333333,                      !- Field 1474
  Until: 12:00,                           !- Field 1475
  0,                                      !- Field 1476
  Until: 13:00,                           !- Field 1477
  0.0484,                                 !- Field 1478
  Until: 14:00,                           !- Field 1479
  0.1802,                                 !- Field 1480
  Until: 15:00,                           !- Field 1481
  0.4156,                                 !- Field 1482
  Until: 16:00,                           !- Field 1483
  0.7002,                                 !- Field 1484
  Until: 17:00,                           !- Field 1485
  0.931,                                  !- Field 1486
  Until: 18:00,                           !- Field 1487
  0.777777777777778,                      !- Field 1488
  Until: 20:00,                           !- Field 1489
  0.555555555555555,                      !- Field 1490
  Until: 22:00,                           !- Field 1491
  0.333333333333333,                      !- Field 1492
  Until: 23:00,                           !- Field 1493
  0.111111111111111,                      !- Field 1494
  Until: 24:00,                           !- Field 1495
  0.0555555555555556,                     !- Field 1496
  Through: 02/18,                         !- Field 1497
  For: AllDays,                           !- Field 1498
  Until: 06:00,                           !- Field 1499
  0.0555555555555556,                     !- Field 1500
  Until: 07:00,                           !- Field 1501
  0.111111111111111,                      !- Field 1502
  Until: 08:00,                           !- Field 1503
  0.0876222222222222,                     !- Field 1504
  Until: 09:00,                           !- Field 1505
  0.0418888888888889,                     !- Field 1506
  Until: 13:00,                           !- Field 1507
  0,                                      !- Field 1508
  Until: 14:00,                           !- Field 1509
  0.0856666666666667,                     !- Field 1510
  Until: 15:00,                           !- Field 1511
  0.0664666666666666,                     !- Field 1512
  Until: 16:00,                           !- Field 1513
  0.112566666666667,                      !- Field 1514
  Until: 17:00,                           !- Field 1515
  0.154366666666667,                      !- Field 1516
  Until: 24:00,                           !- Field 1517
  0.0555555555555556,                     !- Field 1518
  Through: 02/19,                         !- Field 1519
  For: AllDays,                           !- Field 1520
  Until: 07:00,                           !- Field 1521
  0.0555555555555556,                     !- Field 1522
  Until: 08:00,                           !- Field 1523
  0.0458888888888889,                     !- Field 1524
  Until: 09:00,                           !- Field 1525
  0.0204111111111111,                     !- Field 1526
  Until: 13:00,                           !- Field 1527
  0,                                      !- Field 1528
  Until: 14:00,                           !- Field 1529
  0.0166888888888889,                     !- Field 1530
  Until: 15:00,                           !- Field 1531
  0.0271333333333333,                     !- Field 1532
  Until: 16:00,                           !- Field 1533
  0.0405222222222222,                     !- Field 1534
  Until: 17:00,                           !- Field 1535
  0.0517222222222222,                     !- Field 1536
  Until: 24:00,                           !- Field 1537
  0.0555555555555556,                     !- Field 1538
  Through: 02/20,                         !- Field 1539
  For: AllDays,                           !- Field 1540
  Until: 05:00,                           !- Field 1541
  0.0555555555555556,                     !- Field 1542
  Until: 07:00,                           !- Field 1543
  0.111111111111111,                      !- Field 1544
  Until: 08:00,                           !- Field 1545
  0.305266666666667,                      !- Field 1546
  Until: 09:00,                           !- Field 1547
  0.7588,                                 !- Field 1548
  Until: 10:00,                           !- Field 1549
  0.5896,                                 !- Field 1550
  Until: 11:00,                           !- Field 1551
  0.3048,                                 !- Field 1552
  Until: 12:00,                           !- Field 1553
  0.2112,                                 !- Field 1554
  Until: 13:00,                           !- Field 1555
  0.2624,                                 !- Field 1556
  Until: 14:00,                           !- Field 1557
  0.4154,                                 !- Field 1558
  Until: 15:00,                           !- Field 1559
  0.5886,                                 !- Field 1560
  Until: 16:00,                           !- Field 1561
  0.7248,                                 !- Field 1562
  Until: 17:00,                           !- Field 1563
  0.9262,                                 !- Field 1564
  Until: 18:00,                           !- Field 1565
  0.772177777777778,                      !- Field 1566
  Until: 20:00,                           !- Field 1567
  0.555555555555555,                      !- Field 1568
  Until: 22:00,                           !- Field 1569
  0.333333333333333,                      !- Field 1570
  Until: 23:00,                           !- Field 1571
  0.111111111111111,                      !- Field 1572
  Until: 24:00,                           !- Field 1573
  0.0555555555555556,                     !- Field 1574
  Through: 02/21,                         !- Field 1575
  For: AllDays,                           !- Field 1576
  Until: 05:00,                           !- Field 1577
  0.0555555555555556,                     !- Field 1578
  Until: 07:00,                           !- Field 1579
  0.111111111111111,                      !- Field 1580
  Until: 08:00,                           !- Field 1581
  0.307266666666667,                      !- Field 1582
  Until: 09:00,                           !- Field 1583
  0.7766,                                 !- Field 1584
  Until: 10:00,                           !- Field 1585
  0.6318,                                 !- Field 1586
  Until: 11:00,                           !- Field 1587
  0.5002,                                 !- Field 1588
  Until: 12:00,                           !- Field 1589
  0.3868,                                 !- Field 1590
  Until: 13:00,                           !- Field 1591
  0.3614,                                 !- Field 1592
  Until: 14:00,                           !- Field 1593
  0.45,                                   !- Field 1594
  Until: 15:00,                           !- Field 1595
  0.5872,                                 !- Field 1596
  Until: 16:00,                           !- Field 1597
  0.7536,                                 !- Field 1598
  Until: 17:00,                           !- Field 1599
  0.9214,                                 !- Field 1600
  Until: 18:00,                           !- Field 1601
  0.772177777777778,                      !- Field 1602
  Until: 20:00,                           !- Field 1603
  0.555555555555555,                      !- Field 1604
  Until: 22:00,                           !- Field 1605
  0.333333333333333,                      !- Field 1606
  Until: 23:00,                           !- Field 1607
  0.111111111111111,                      !- Field 1608
  Until: 24:00,                           !- Field 1609
  0.0555555555555556,                     !- Field 1610
  Through: 02/22,                         !- Field 1611
  For: AllDays,                           !- Field 1612
  Until: 05:00,                           !- Field 1613
  0.0555555555555556,                     !- Field 1614
  Until: 07:00,                           !- Field 1615
  0.111111111111111,                      !- Field 1616
  Until: 08:00,                           !- Field 1617
  0.282933333333333,                      !- Field 1618
  Until: 09:00,                           !- Field 1619
  0.5336,                                 !- Field 1620
  Until: 10:00,                           !- Field 1621
  0.0268,                                 !- Field 1622
  Until: 13:00,                           !- Field 1623
  0,                                      !- Field 1624
  Until: 14:00,                           !- Field 1625
  0.0314,                                 !- Field 1626
  Until: 15:00,                           !- Field 1627
  0.2884,                                 !- Field 1628
  Until: 16:00,                           !- Field 1629
  0.6238,                                 !- Field 1630
  Until: 17:00,                           !- Field 1631
  0.8784,                                 !- Field 1632
  Until: 18:00,                           !- Field 1633
  0.772177777777778,                      !- Field 1634
  Until: 20:00,                           !- Field 1635
  0.555555555555555,                      !- Field 1636
  Until: 22:00,                           !- Field 1637
  0.333333333333333,                      !- Field 1638
  Until: 23:00,                           !- Field 1639
  0.111111111111111,                      !- Field 1640
  Until: 24:00,                           !- Field 1641
  0.0555555555555556,                     !- Field 1642
  Through: 02/23,                         !- Field 1643
  For: AllDays,                           !- Field 1644
  Until: 05:00,                           !- Field 1645
  0.0555555555555556,                     !- Field 1646
  Until: 07:00,                           !- Field 1647
  0.111111111111111,                      !- Field 1648
  Until: 08:00,                           !- Field 1649
  0.228066666666667,                      !- Field 1650
  Until: 14:00,                           !- Field 1651
  0,                                      !- Field 1652
  Until: 15:00,                           !- Field 1653
  0.2828,                                 !- Field 1654
  Until: 16:00,                           !- Field 1655
  0.609,                                  !- Field 1656
  Until: 17:00,                           !- Field 1657
  0.8594,                                 !- Field 1658
  Until: 18:00,                           !- Field 1659
  0.7672,                                 !- Field 1660
  Until: 20:00,                           !- Field 1661
  0.555555555555555,                      !- Field 1662
  Until: 22:00,                           !- Field 1663
  0.333333333333333,                      !- Field 1664
  Until: 23:00,                           !- Field 1665
  0.111111111111111,                      !- Field 1666
  Until: 24:00,                           !- Field 1667
  0.0555555555555556,                     !- Field 1668
  Through: 02/24,                         !- Field 1669
  For: AllDays,                           !- Field 1670
  Until: 05:00,                           !- Field 1671
  0.0555555555555556,                     !- Field 1672
  Until: 07:00,                           !- Field 1673
  0.111111111111111,                      !- Field 1674
  Until: 08:00,                           !- Field 1675
  0.2296,                                 !- Field 1676
  Until: 09:00,                           !- Field 1677
  0.124,                                  !- Field 1678
  Until: 14:00,                           !- Field 1679
  0,                                      !- Field 1680
  Until: 15:00,                           !- Field 1681
  0.2562,                                 !- Field 1682
  Until: 16:00,                           !- Field 1683
  0.609,                                  !- Field 1684
  Until: 17:00,                           !- Field 1685
  0.8718,                                 !- Field 1686
  Until: 18:00,                           !- Field 1687
  0.7672,                                 !- Field 1688
  Until: 20:00,                           !- Field 1689
  0.555555555555555,                      !- Field 1690
  Until: 22:00,                           !- Field 1691
  0.333333333333333,                      !- Field 1692
  Until: 23:00,                           !- Field 1693
  0.111111111111111,                      !- Field 1694
  Until: 24:00,                           !- Field 1695
  0.0555555555555556,                     !- Field 1696
  Through: 02/25,                         !- Field 1697
  For: AllDays,                           !- Field 1698
  Until: 06:00,                           !- Field 1699
  0.0555555555555556,                     !- Field 1700
  Until: 07:00,                           !- Field 1701
  0.111111111111111,                      !- Field 1702
  Until: 08:00,                           !- Field 1703
  0.0702888888888889,                     !- Field 1704
  Until: 13:00,                           !- Field 1705
  0,                                      !- Field 1706
  Until: 14:00,                           !- Field 1707
  0.09,                                   !- Field 1708
  Until: 15:00,                           !- Field 1709
  0.0535,                                 !- Field 1710
  Until: 16:00,                           !- Field 1711
  0.0922,                                 !- Field 1712
  Until: 17:00,                           !- Field 1713
  0.1433,                                 !- Field 1714
  Until: 18:00,                           !- Field 1715
  0.0548,                                 !- Field 1716
  Until: 24:00,                           !- Field 1717
  0.0555555555555556,                     !- Field 1718
  Through: 02/26,                         !- Field 1719
  For: AllDays,                           !- Field 1720
  Until: 07:00,                           !- Field 1721
  0.0555555555555556,                     !- Field 1722
  Until: 08:00,                           !- Field 1723
  0.0454111111111111,                     !- Field 1724
  Until: 09:00,                           !- Field 1725
  0.0313444444444444,                     !- Field 1726
  Until: 10:00,                           !- Field 1727
  0.00785555555555555,                    !- Field 1728
  Until: 13:00,                           !- Field 1729
  0,                                      !- Field 1730
  Until: 14:00,                           !- Field 1731
  0.00646666666666666,                    !- Field 1732
  Until: 15:00,                           !- Field 1733
  0.0211555555555556,                     !- Field 1734
  Until: 16:00,                           !- Field 1735
  0.0375111111111111,                     !- Field 1736
  Until: 17:00,                           !- Field 1737
  0.0484333333333333,                     !- Field 1738
  Until: 18:00,                           !- Field 1739
  0.0548,                                 !- Field 1740
  Until: 24:00,                           !- Field 1741
  0.0555555555555556,                     !- Field 1742
  Through: 02/27,                         !- Field 1743
  For: AllDays,                           !- Field 1744
  Until: 05:00,                           !- Field 1745
  0.0555555555555556,                     !- Field 1746
  Until: 07:00,                           !- Field 1747
  0.111111111111111,                      !- Field 1748
  Until: 08:00,                           !- Field 1749
  0.2378,                                 !- Field 1750
  Until: 09:00,                           !- Field 1751
  0.0394,                                 !- Field 1752
  Until: 14:00,                           !- Field 1753
  0,                                      !- Field 1754
  Until: 15:00,                           !- Field 1755
  0.2556,                                 !- Field 1756
  Until: 16:00,                           !- Field 1757
  0.5558,                                 !- Field 1758
  Until: 17:00,                           !- Field 1759
  0.9034,                                 !- Field 1760
  Until: 18:00,                           !- Field 1761
  0.762222222222222,                      !- Field 1762
  Until: 20:00,                           !- Field 1763
  0.555555555555555,                      !- Field 1764
  Until: 22:00,                           !- Field 1765
  0.333333333333333,                      !- Field 1766
  Until: 23:00,                           !- Field 1767
  0.111111111111111,                      !- Field 1768
  Until: 24:00,                           !- Field 1769
  0.0555555555555556,                     !- Field 1770
  Through: 02/28,                         !- Field 1771
  For: AllDays,                           !- Field 1772
  Until: 05:00,                           !- Field 1773
  0.0555555555555556,                     !- Field 1774
  Until: 07:00,                           !- Field 1775
  0.111111111111111,                      !- Field 1776
  Until: 08:00,                           !- Field 1777
  0.205466666666667,                      !- Field 1778
  Until: 13:00,                           !- Field 1779
  0,                                      !- Field 1780
  Until: 14:00,                           !- Field 1781
  0.002,                                  !- Field 1782
  Until: 15:00,                           !- Field 1783
  0.2978,                                 !- Field 1784
  Until: 16:00,                           !- Field 1785
  0.5828,                                 !- Field 1786
  Until: 17:00,                           !- Field 1787
  0.8652,                                 !- Field 1788
  Until: 18:00,                           !- Field 1789
  0.7672,                                 !- Field 1790
  Until: 20:00,                           !- Field 1791
  0.555555555555555,                      !- Field 1792
  Until: 22:00,                           !- Field 1793
  0.333333333333333,                      !- Field 1794
  Until: 23:00,                           !- Field 1795
  0.111111111111111,                      !- Field 1796
  Until: 24:00,                           !- Field 1797
  0.0555555555555556,                     !- Field 1798
  Through: 03/01,                         !- Field 1799
  For: AllDays,                           !- Field 1800
  Until: 05:00,                           !- Field 1801
  0.0555555555555556,                     !- Field 1802
  Until: 07:00,                           !- Field 1803
  0.111111111111111,                      !- Field 1804
  Until: 08:00,                           !- Field 1805
  0.2076,                                 !- Field 1806
  Until: 09:00,                           !- Field 1807
  0.0558,                                 !- Field 1808
  Until: 13:00,                           !- Field 1809
  0,                                      !- Field 1810
  Until: 14:00,                           !- Field 1811
  0.021,                                  !- Field 1812
  Until: 15:00,                           !- Field 1813
  0.32,                                   !- Field 1814
  Until: 16:00,                           !- Field 1815
  0.6326,                                 !- Field 1816
  Until: 17:00,                           !- Field 1817
  0.8732,                                 !- Field 1818
  Until: 18:00,                           !- Field 1819
  0.762222222222222,                      !- Field 1820
  Until: 20:00,                           !- Field 1821
  0.555555555555555,                      !- Field 1822
  Until: 22:00,                           !- Field 1823
  0.333333333333333,                      !- Field 1824
  Until: 23:00,                           !- Field 1825
  0.111111111111111,                      !- Field 1826
  Until: 24:00,                           !- Field 1827
  0.0555555555555556,                     !- Field 1828
  Through: 03/02,                         !- Field 1829
  For: AllDays,                           !- Field 1830
  Until: 05:00,                           !- Field 1831
  0.0555555555555556,                     !- Field 1832
  Until: 07:00,                           !- Field 1833
  0.111111111111111,                      !- Field 1834
  Until: 08:00,                           !- Field 1835
  0.246466666666667,                      !- Field 1836
  Until: 09:00,                           !- Field 1837
  0.2102,                                 !- Field 1838
  Until: 14:00,                           !- Field 1839
  0,                                      !- Field 1840
  Until: 15:00,                           !- Field 1841
  0.2404,                                 !- Field 1842
  Until: 16:00,                           !- Field 1843
  0.5368,                                 !- Field 1844
  Until: 17:00,                           !- Field 1845
  0.844,                                  !- Field 1846
  Until: 18:00,                           !- Field 1847
  0.757555555555555,                      !- Field 1848
  Until: 20:00,                           !- Field 1849
  0.555555555555555,                      !- Field 1850
  Until: 22:00,                           !- Field 1851
  0.333333333333333,                      !- Field 1852
  Until: 23:00,                           !- Field 1853
  0.111111111111111,                      !- Field 1854
  Until: 24:00,                           !- Field 1855
  0.0555555555555556,                     !- Field 1856
  Through: 03/03,                         !- Field 1857
  For: AllDays,                           !- Field 1858
  Until: 05:00,                           !- Field 1859
  0.0555555555555556,                     !- Field 1860
  Until: 07:00,                           !- Field 1861
  0.111111111111111,                      !- Field 1862
  Until: 08:00,                           !- Field 1863
  0.229533333333333,                      !- Field 1864
  Until: 09:00,                           !- Field 1865
  0.1324,                                 !- Field 1866
  Until: 13:00,                           !- Field 1867
  0,                                      !- Field 1868
  Until: 14:00,                           !- Field 1869
  0.0786,                                 !- Field 1870
  Until: 15:00,                           !- Field 1871
  0.3242,                                 !- Field 1872
  Until: 16:00,                           !- Field 1873
  0.5592,                                 !- Field 1874
  Until: 17:00,                           !- Field 1875
  0.8526,                                 !- Field 1876
  Until: 18:00,                           !- Field 1877
  0.757555555555555,                      !- Field 1878
  Until: 20:00,                           !- Field 1879
  0.555555555555555,                      !- Field 1880
  Until: 22:00,                           !- Field 1881
  0.333333333333333,                      !- Field 1882
  Until: 23:00,                           !- Field 1883
  0.111111111111111,                      !- Field 1884
  Until: 24:00,                           !- Field 1885
  0.0555555555555556,                     !- Field 1886
  Through: 03/04,                         !- Field 1887
  For: AllDays,                           !- Field 1888
  Until: 06:00,                           !- Field 1889
  0.0555555555555556,                     !- Field 1890
  Until: 07:00,                           !- Field 1891
  0.111111111111111,                      !- Field 1892
  Until: 08:00,                           !- Field 1893
  0.0918444444444444,                     !- Field 1894
  Until: 09:00,                           !- Field 1895
  0.351777777777778,                      !- Field 1896
  Until: 10:00,                           !- Field 1897
  0.219444444444444,                      !- Field 1898
  Until: 11:00,                           !- Field 1899
  0.127555555555556,                      !- Field 1900
  Until: 12:00,                           !- Field 1901
  0.160444444444444,                      !- Field 1902
  Until: 13:00,                           !- Field 1903
  0.162777777777778,                      !- Field 1904
  Until: 14:00,                           !- Field 1905
  0.197111111111111,                      !- Field 1906
  Until: 15:00,                           !- Field 1907
  0.0867666666666667,                     !- Field 1908
  Until: 16:00,                           !- Field 1909
  0.1191,                                 !- Field 1910
  Until: 17:00,                           !- Field 1911
  0.147133333333333,                      !- Field 1912
  Until: 18:00,                           !- Field 1913
  0.0544444444444444,                     !- Field 1914
  Until: 24:00,                           !- Field 1915
  0.0555555555555556,                     !- Field 1916
  Through: 03/05,                         !- Field 1917
  For: AllDays,                           !- Field 1918
  Until: 07:00,                           !- Field 1919
  0.0555555555555556,                     !- Field 1920
  Until: 08:00,                           !- Field 1921
  0.0355888888888889,                     !- Field 1922
  Until: 09:00,                           !- Field 1923
  0.0333888888888889,                     !- Field 1924
  Until: 10:00,                           !- Field 1925
  0.0207333333333333,                     !- Field 1926
  Until: 11:00,                           !- Field 1927
  0.0106444444444444,                     !- Field 1928
  Until: 12:00,                           !- Field 1929
  0.0328222222222222,                     !- Field 1930
  Until: 13:00,                           !- Field 1931
  0.0402888888888889,                     !- Field 1932
  Until: 14:00,                           !- Field 1933
  0.0387666666666667,                     !- Field 1934
  Until: 15:00,                           !- Field 1935
  0.0395333333333333,                     !- Field 1936
  Until: 16:00,                           !- Field 1937
  0.0377666666666667,                     !- Field 1938
  Until: 17:00,                           !- Field 1939
  0.0479111111111111,                     !- Field 1940
  Until: 18:00,                           !- Field 1941
  0.0537777777777778,                     !- Field 1942
  Until: 24:00,                           !- Field 1943
  0.0555555555555556,                     !- Field 1944
  Through: 03/06,                         !- Field 1945
  For: AllDays,                           !- Field 1946
  Until: 05:00,                           !- Field 1947
  0.0555555555555556,                     !- Field 1948
  Until: 07:00,                           !- Field 1949
  0.111111111111111,                      !- Field 1950
  Until: 08:00,                           !- Field 1951
  0.178066666666667,                      !- Field 1952
  Until: 09:00,                           !- Field 1953
  0.0502,                                 !- Field 1954
  Until: 13:00,                           !- Field 1955
  0,                                      !- Field 1956
  Until: 14:00,                           !- Field 1957
  0.1906,                                 !- Field 1958
  Until: 15:00,                           !- Field 1959
  0.3694,                                 !- Field 1960
  Until: 16:00,                           !- Field 1961
  0.5462,                                 !- Field 1962
  Until: 17:00,                           !- Field 1963
  0.8216,                                 !- Field 1964
  Until: 18:00,                           !- Field 1965
  0.748222222222222,                      !- Field 1966
  Until: 20:00,                           !- Field 1967
  0.555555555555555,                      !- Field 1968
  Until: 22:00,                           !- Field 1969
  0.333333333333333,                      !- Field 1970
  Until: 23:00,                           !- Field 1971
  0.111111111111111,                      !- Field 1972
  Until: 24:00,                           !- Field 1973
  0.0555555555555556,                     !- Field 1974
  Through: 03/07,                         !- Field 1975
  For: AllDays,                           !- Field 1976
  Until: 05:00,                           !- Field 1977
  0.0555555555555556,                     !- Field 1978
  Until: 07:00,                           !- Field 1979
  0.111111111111111,                      !- Field 1980
  Until: 08:00,                           !- Field 1981
  0.168333333333333,                      !- Field 1982
  Until: 09:00,                           !- Field 1983
  0.0234,                                 !- Field 1984
  Until: 13:00,                           !- Field 1985
  0,                                      !- Field 1986
  Until: 14:00,                           !- Field 1987
  0.2178,                                 !- Field 1988
  Until: 15:00,                           !- Field 1989
  0.3716,                                 !- Field 1990
  Until: 16:00,                           !- Field 1991
  0.5442,                                 !- Field 1992
  Until: 17:00,                           !- Field 1993
  0.8258,                                 !- Field 1994
  Until: 18:00,                           !- Field 1995
  0.743555555555555,                      !- Field 1996
  Until: 20:00,                           !- Field 1997
  0.555555555555555,                      !- Field 1998
  Until: 22:00,                           !- Field 1999
  0.333333333333333,                      !- Field 2000
  Until: 23:00,                           !- Field 2001
  0.111111111111111,                      !- Field 2002
  Until: 24:00,                           !- Field 2003
  0.0555555555555556,                     !- Field 2004
  Through: 03/08,                         !- Field 2005
  For: AllDays,                           !- Field 2006
  Until: 05:00,                           !- Field 2007
  0.0555555555555556,                     !- Field 2008
  Until: 07:00,                           !- Field 2009
  0.111111111111111,                      !- Field 2010
  Until: 08:00,                           !- Field 2011
  0.1618,                                 !- Field 2012
  Until: 14:00,                           !- Field 2013
  0,                                      !- Field 2014
  Until: 15:00,                           !- Field 2015
  0.202,                                  !- Field 2016
  Until: 16:00,                           !- Field 2017
  0.4586,                                 !- Field 2018
  Until: 17:00,                           !- Field 2019
  0.8,                                    !- Field 2020
  Until: 18:00,                           !- Field 2021
  0.739044444444444,                      !- Field 2022
  Until: 20:00,                           !- Field 2023
  0.555555555555555,                      !- Field 2024
  Until: 22:00,                           !- Field 2025
  0.333333333333333,                      !- Field 2026
  Until: 23:00,                           !- Field 2027
  0.111111111111111,                      !- Field 2028
  Until: 24:00,                           !- Field 2029
  0.0555555555555556,                     !- Field 2030
  Through: 03/09,                         !- Field 2031
  For: AllDays,                           !- Field 2032
  Until: 05:00,                           !- Field 2033
  0.0555555555555556,                     !- Field 2034
  Until: 07:00,                           !- Field 2035
  0.111111111111111,                      !- Field 2036
  Until: 08:00,                           !- Field 2037
  0.139466666666667,                      !- Field 2038
  Until: 14:00,                           !- Field 2039
  0,                                      !- Field 2040
  Until: 15:00,                           !- Field 2041
  0.1638,                                 !- Field 2042
  Until: 16:00,                           !- Field 2043
  0.4016,                                 !- Field 2044
  Until: 17:00,                           !- Field 2045
  0.7842,                                 !- Field 2046
  Until: 18:00,                           !- Field 2047
  0.739044444444444,                      !- Field 2048
  Until: 20:00,                           !- Field 2049
  0.555555555555555,                      !- Field 2050
  Until: 22:00,                           !- Field 2051
  0.333333333333333,                      !- Field 2052
  Until: 23:00,                           !- Field 2053
  0.111111111111111,                      !- Field 2054
  Until: 24:00,                           !- Field 2055
  0.0555555555555556,                     !- Field 2056
  Through: 03/10,                         !- Field 2057
  For: AllDays,                           !- Field 2058
  Until: 05:00,                           !- Field 2059
  0.0555555555555556,                     !- Field 2060
  Until: 07:00,                           !- Field 2061
  0.111111111111111,                      !- Field 2062
  Until: 08:00,                           !- Field 2063
  0.119666666666667,                      !- Field 2064
  Until: 13:00,                           !- Field 2065
  0,                                      !- Field 2066
  Until: 14:00,                           !- Field 2067
  0.0298,                                 !- Field 2068
  Until: 15:00,                           !- Field 2069
  0.2078,                                 !- Field 2070
  Until: 16:00,                           !- Field 2071
  0.4192,                                 !- Field 2072
  Until: 17:00,                           !- Field 2073
  0.7684,                                 !- Field 2074
  Until: 18:00,                           !- Field 2075
  0.730177777777778,                      !- Field 2076
  Until: 20:00,                           !- Field 2077
  0.555555555555555,                      !- Field 2078
  Until: 22:00,                           !- Field 2079
  0.333333333333333,                      !- Field 2080
  Until: 23:00,                           !- Field 2081
  0.111111111111111,                      !- Field 2082
  Until: 24:00,                           !- Field 2083
  0.0555555555555556,                     !- Field 2084
  Through: 03/11,                         !- Field 2085
  For: AllDays,                           !- Field 2086
  Until: 06:00,                           !- Field 2087
  0.0555555555555556,                     !- Field 2088
  Until: 07:00,                           !- Field 2089
  0.111111111111111,                      !- Field 2090
  Until: 08:00,                           !- Field 2091
  0.0769111111111111,                     !- Field 2092
  Until: 09:00,                           !- Field 2093
  0.00388888888888889,                    !- Field 2094
  Until: 14:00,                           !- Field 2095
  0,                                      !- Field 2096
  Until: 15:00,                           !- Field 2097
  0.0299,                                 !- Field 2098
  Until: 16:00,                           !- Field 2099
  0.0671,                                 !- Field 2100
  Until: 17:00,                           !- Field 2101
  0.118366666666667,                      !- Field 2102
  Until: 18:00,                           !- Field 2103
  0.0515444444444444,                     !- Field 2104
  Until: 24:00,                           !- Field 2105
  0.0555555555555556,                     !- Field 2106
  Through: 03/12,                         !- Field 2107
  For: AllDays,                           !- Field 2108
  Until: 07:00,                           !- Field 2109
  0.0555555555555556,                     !- Field 2110
  Until: 08:00,                           !- Field 2111
  0.0384222222222222,                     !- Field 2112
  Until: 09:00,                           !- Field 2113
  0.0227666666666667,                     !- Field 2114
  Until: 12:00,                           !- Field 2115
  0,                                      !- Field 2116
  Until: 13:00,                           !- Field 2117
  0.00224444444444444,                    !- Field 2118
  Until: 14:00,                           !- Field 2119
  0.00907777777777778,                    !- Field 2120
  Until: 15:00,                           !- Field 2121
  0.0212333333333333,                     !- Field 2122
  Until: 16:00,                           !- Field 2123
  0.0354,                                 !- Field 2124
  Until: 17:00,                           !- Field 2125
  0.0472333333333333,                     !- Field 2126
  Until: 18:00,                           !- Field 2127
  0.0534333333333333,                     !- Field 2128
  Until: 24:00,                           !- Field 2129
  0.0555555555555556,                     !- Field 2130
  Through: 03/13,                         !- Field 2131
  For: AllDays,                           !- Field 2132
  Until: 05:00,                           !- Field 2133
  0.0555555555555556,                     !- Field 2134
  Until: 06:00,                           !- Field 2135
  0.111111111111111,                      !- Field 2136
  Until: 07:00,                           !- Field 2137
  0.0912444444444444,                     !- Field 2138
  Until: 08:00,                           !- Field 2139
  0.125266666666667,                      !- Field 2140
  Until: 09:00,                           !- Field 2141
  0.247,                                  !- Field 2142
  Until: 14:00,                           !- Field 2143
  0,                                      !- Field 2144
  Until: 15:00,                           !- Field 2145
  0.0776,                                 !- Field 2146
  Until: 16:00,                           !- Field 2147
  0.3474,                                 !- Field 2148
  Until: 17:00,                           !- Field 2149
  0.6688,                                 !- Field 2150
  Until: 18:00,                           !- Field 2151
  0.713222222222222,                      !- Field 2152
  Until: 20:00,                           !- Field 2153
  0.555555555555555,                      !- Field 2154
  Until: 22:00,                           !- Field 2155
  0.333333333333333,                      !- Field 2156
  Until: 23:00,                           !- Field 2157
  0.111111111111111,                      !- Field 2158
  Until: 24:00,                           !- Field 2159
  0.0555555555555556,                     !- Field 2160
  Through: 03/14,                         !- Field 2161
  For: AllDays,                           !- Field 2162
  Until: 05:00,                           !- Field 2163
  0.0555555555555556,                     !- Field 2164
  Until: 06:00,                           !- Field 2165
  0.111111111111111,                      !- Field 2166
  Until: 07:00,                           !- Field 2167
  0.0848888888888889,                     !- Field 2168
  Until: 08:00,                           !- Field 2169
  0.108733333333333,                      !- Field 2170
  Until: 14:00,                           !- Field 2171
  0,                                      !- Field 2172
  Until: 15:00,                           !- Field 2173
  0.1524,                                 !- Field 2174
  Until: 16:00,                           !- Field 2175
  0.3622,                                 !- Field 2176
  Until: 17:00,                           !- Field 2177
  0.663,                                  !- Field 2178
  Until: 18:00,                           !- Field 2179
  0.713066666666667,                      !- Field 2180
  Until: 20:00,                           !- Field 2181
  0.555555555555555,                      !- Field 2182
  Until: 22:00,                           !- Field 2183
  0.333333333333333,                      !- Field 2184
  Until: 23:00,                           !- Field 2185
  0.111111111111111,                      !- Field 2186
  Until: 24:00,                           !- Field 2187
  0.0555555555555556,                     !- Field 2188
  Through: 03/15,                         !- Field 2189
  For: AllDays,                           !- Field 2190
  Until: 05:00,                           !- Field 2191
  0.0555555555555556,                     !- Field 2192
  Until: 06:00,                           !- Field 2193
  0.111111111111111,                      !- Field 2194
  Until: 07:00,                           !- Field 2195
  0.0843333333333333,                     !- Field 2196
  Until: 08:00,                           !- Field 2197
  0.108333333333333,                      !- Field 2198
  Until: 13:00,                           !- Field 2199
  0,                                      !- Field 2200
  Until: 14:00,                           !- Field 2201
  0.0254,                                 !- Field 2202
  Until: 15:00,                           !- Field 2203
  0.2256,                                 !- Field 2204
  Until: 16:00,                           !- Field 2205
  0.3832,                                 !- Field 2206
  Until: 17:00,                           !- Field 2207
  0.6342,                                 !- Field 2208
  Until: 18:00,                           !- Field 2209
  0.708866666666667,                      !- Field 2210
  Until: 20:00,                           !- Field 2211
  0.555555555555555,                      !- Field 2212
  Until: 22:00,                           !- Field 2213
  0.333333333333333,                      !- Field 2214
  Until: 23:00,                           !- Field 2215
  0.111111111111111,                      !- Field 2216
  Until: 24:00,                           !- Field 2217
  0.0555555555555556,                     !- Field 2218
  Through: 03/16,                         !- Field 2219
  For: AllDays,                           !- Field 2220
  Until: 05:00,                           !- Field 2221
  0.0555555555555556,                     !- Field 2222
  Until: 06:00,                           !- Field 2223
  0.111111111111111,                      !- Field 2224
  Until: 07:00,                           !- Field 2225
  0.0811111111111111,                     !- Field 2226
  Until: 08:00,                           !- Field 2227
  0.114866666666667,                      !- Field 2228
  Until: 14:00,                           !- Field 2229
  0,                                      !- Field 2230
  Until: 15:00,                           !- Field 2231
  0.181,                                  !- Field 2232
  Until: 16:00,                           !- Field 2233
  0.3902,                                 !- Field 2234
  Until: 17:00,                           !- Field 2235
  0.6492,                                 !- Field 2236
  Until: 18:00,                           !- Field 2237
  0.712911111111111,                      !- Field 2238
  Until: 20:00,                           !- Field 2239
  0.555555555555555,                      !- Field 2240
  Until: 22:00,                           !- Field 2241
  0.333333333333333,                      !- Field 2242
  Until: 23:00,                           !- Field 2243
  0.111111111111111,                      !- Field 2244
  Until: 24:00,                           !- Field 2245
  0.0555555555555556,                     !- Field 2246
  Through: 03/17,                         !- Field 2247
  For: AllDays,                           !- Field 2248
  Until: 05:00,                           !- Field 2249
  0.0555555555555556,                     !- Field 2250
  Until: 06:00,                           !- Field 2251
  0.111111111111111,                      !- Field 2252
  Until: 07:00,                           !- Field 2253
  0.0781555555555555,                     !- Field 2254
  Until: 08:00,                           !- Field 2255
  0.0844666666666666,                     !- Field 2256
  Until: 13:00,                           !- Field 2257
  0,                                      !- Field 2258
  Until: 14:00,                           !- Field 2259
  0.1388,                                 !- Field 2260
  Until: 15:00,                           !- Field 2261
  0.2198,                                 !- Field 2262
  Until: 16:00,                           !- Field 2263
  0.2904,                                 !- Field 2264
  Until: 17:00,                           !- Field 2265
  0.6018,                                 !- Field 2266
  Until: 18:00,                           !- Field 2267
  0.6916,                                 !- Field 2268
  Until: 20:00,                           !- Field 2269
  0.555555555555555,                      !- Field 2270
  Until: 22:00,                           !- Field 2271
  0.333333333333333,                      !- Field 2272
  Until: 23:00,                           !- Field 2273
  0.111111111111111,                      !- Field 2274
  Until: 24:00,                           !- Field 2275
  0.0555555555555556,                     !- Field 2276
  Through: 03/18,                         !- Field 2277
  For: AllDays,                           !- Field 2278
  Until: 06:00,                           !- Field 2279
  0.0555555555555556,                     !- Field 2280
  Until: 07:00,                           !- Field 2281
  0.0798444444444444,                     !- Field 2282
  Until: 08:00,                           !- Field 2283
  0.0330222222222222,                     !- Field 2284
  Until: 14:00,                           !- Field 2285
  0,                                      !- Field 2286
  Until: 15:00,                           !- Field 2287
  0.00313333333333333,                    !- Field 2288
  Until: 16:00,                           !- Field 2289
  0.0550333333333333,                     !- Field 2290
  Until: 17:00,                           !- Field 2291
  0.107566666666667,                      !- Field 2292
  Until: 18:00,                           !- Field 2293
  0.0509111111111111,                     !- Field 2294
  Until: 24:00,                           !- Field 2295
  0.0555555555555556,                     !- Field 2296
  Through: 03/19,                         !- Field 2297
  For: AllDays,                           !- Field 2298
  Until: 06:00,                           !- Field 2299
  0.0555555555555556,                     !- Field 2300
  Until: 07:00,                           !- Field 2301
  0.0380222222222222,                     !- Field 2302
  Until: 08:00,                           !- Field 2303
  0.0188222222222222,                     !- Field 2304
  Until: 09:00,                           !- Field 2305
  0.0171333333333333,                     !- Field 2306
  Until: 14:00,                           !- Field 2307
  0,                                      !- Field 2308
  Until: 15:00,                           !- Field 2309
  0.00524444444444444,                    !- Field 2310
  Until: 16:00,                           !- Field 2311
  0.0198333333333333,                     !- Field 2312
  Until: 17:00,                           !- Field 2313
  0.0332666666666667,                     !- Field 2314
  Until: 18:00,                           !- Field 2315
  0.05,                                   !- Field 2316
  Until: 19:00,                           !- Field 2317
  0.0551666666666667,                     !- Field 2318
  Until: 24:00,                           !- Field 2319
  0.0555555555555556,                     !- Field 2320
  Through: 03/20,                         !- Field 2321
  For: AllDays,                           !- Field 2322
  Until: 05:00,                           !- Field 2323
  0.0555555555555556,                     !- Field 2324
  Until: 06:00,                           !- Field 2325
  0.111111111111111,                      !- Field 2326
  Until: 07:00,                           !- Field 2327
  0.0749111111111111,                     !- Field 2328
  Until: 08:00,                           !- Field 2329
  0.107333333333333,                      !- Field 2330
  Until: 13:00,                           !- Field 2331
  0,                                      !- Field 2332
  Until: 14:00,                           !- Field 2333
  0.1036,                                 !- Field 2334
  Until: 15:00,                           !- Field 2335
  0.2274,                                 !- Field 2336
  Until: 16:00,                           !- Field 2337
  0.3588,                                 !- Field 2338
  Until: 17:00,                           !- Field 2339
  0.6008,                                 !- Field 2340
  Until: 18:00,                           !- Field 2341
  0.7,                                    !- Field 2342
  Until: 19:00,                           !- Field 2343
  0.551666666666667,                      !- Field 2344
  Until: 20:00,                           !- Field 2345
  0.555555555555555,                      !- Field 2346
  Until: 22:00,                           !- Field 2347
  0.333333333333333,                      !- Field 2348
  Until: 23:00,                           !- Field 2349
  0.111111111111111,                      !- Field 2350
  Until: 24:00,                           !- Field 2351
  0.0555555555555556,                     !- Field 2352
  Through: 03/21,                         !- Field 2353
  For: AllDays,                           !- Field 2354
  Until: 05:00,                           !- Field 2355
  0.0555555555555556,                     !- Field 2356
  Until: 06:00,                           !- Field 2357
  0.111111111111111,                      !- Field 2358
  Until: 07:00,                           !- Field 2359
  0.0765555555555555,                     !- Field 2360
  Until: 08:00,                           !- Field 2361
  0.0746666666666666,                     !- Field 2362
  Until: 13:00,                           !- Field 2363
  0,                                      !- Field 2364
  Until: 14:00,                           !- Field 2365
  0.0878,                                 !- Field 2366
  Until: 15:00,                           !- Field 2367
  0.2132,                                 !- Field 2368
  Until: 16:00,                           !- Field 2369
  0.3868,                                 !- Field 2370
  Until: 17:00,                           !- Field 2371
  0.6434,                                 !- Field 2372
  Until: 18:00,                           !- Field 2373
  0.704044444444444,                      !- Field 2374
  Until: 19:00,                           !- Field 2375
  0.551666666666667,                      !- Field 2376
  Until: 20:00,                           !- Field 2377
  0.555555555555555,                      !- Field 2378
  Until: 22:00,                           !- Field 2379
  0.333333333333333,                      !- Field 2380
  Until: 23:00,                           !- Field 2381
  0.111111111111111,                      !- Field 2382
  Until: 24:00,                           !- Field 2383
  0.0555555555555556,                     !- Field 2384
  Through: 03/22,                         !- Field 2385
  For: AllDays,                           !- Field 2386
  Until: 05:00,                           !- Field 2387
  0.0555555555555556,                     !- Field 2388
  Until: 06:00,                           !- Field 2389
  0.111111111111111,                      !- Field 2390
  Until: 07:00,                           !- Field 2391
  0.0825111111111111,                     !- Field 2392
  Until: 08:00,                           !- Field 2393
  0.1178,                                 !- Field 2394
  Until: 13:00,                           !- Field 2395
  0,                                      !- Field 2396
  Until: 14:00,                           !- Field 2397
  0.000399999999999977,                   !- Field 2398
  Until: 15:00,                           !- Field 2399
  0.209,                                  !- Field 2400
  Until: 16:00,                           !- Field 2401
  0.406,                                  !- Field 2402
  Until: 17:00,                           !- Field 2403
  0.6172,                                 !- Field 2404
  Until: 18:00,                           !- Field 2405
  0.695488888888889,                      !- Field 2406
  Until: 19:00,                           !- Field 2407
  0.548,                                  !- Field 2408
  Until: 20:00,                           !- Field 2409
  0.555555555555555,                      !- Field 2410
  Until: 22:00,                           !- Field 2411
  0.333333333333333,                      !- Field 2412
  Until: 23:00,                           !- Field 2413
  0.111111111111111,                      !- Field 2414
  Until: 24:00,                           !- Field 2415
  0.0555555555555556,                     !- Field 2416
  Through: 03/23,                         !- Field 2417
  For: AllDays,                           !- Field 2418
  Until: 05:00,                           !- Field 2419
  0.0555555555555556,                     !- Field 2420
  Until: 06:00,                           !- Field 2421
  0.111111111111111,                      !- Field 2422
  Until: 07:00,                           !- Field 2423
  0.0731111111111111,                     !- Field 2424
  Until: 08:00,                           !- Field 2425
  0.111533333333333,                      !- Field 2426
  Until: 12:00,                           !- Field 2427
  0,                                      !- Field 2428
  Until: 13:00,                           !- Field 2429
  0.0624,                                 !- Field 2430
  Until: 14:00,                           !- Field 2431
  0.2258,                                 !- Field 2432
  Until: 15:00,                           !- Field 2433
  0.3464,                                 !- Field 2434
  Until: 16:00,                           !- Field 2435
  0.4452,                                 !- Field 2436
  Until: 17:00,                           !- Field 2437
  0.6166,                                 !- Field 2438
  Until: 18:00,                           !- Field 2439
  0.681333333333333,                      !- Field 2440
  Until: 19:00,                           !- Field 2441
  0.548,                                  !- Field 2442
  Until: 20:00,                           !- Field 2443
  0.555555555555555,                      !- Field 2444
  Until: 22:00,                           !- Field 2445
  0.333333333333333,                      !- Field 2446
  Until: 23:00,                           !- Field 2447
  0.111111111111111,                      !- Field 2448
  Until: 24:00,                           !- Field 2449
  0.0555555555555556,                     !- Field 2450
  Through: 03/24,                         !- Field 2451
  For: AllDays,                           !- Field 2452
  Until: 05:00,                           !- Field 2453
  0.0555555555555556,                     !- Field 2454
  Until: 06:00,                           !- Field 2455
  0.111111111111111,                      !- Field 2456
  Until: 07:00,                           !- Field 2457
  0.0699555555555555,                     !- Field 2458
  Until: 08:00,                           !- Field 2459
  0.0944,                                 !- Field 2460
  Until: 13:00,                           !- Field 2461
  0,                                      !- Field 2462
  Until: 14:00,                           !- Field 2463
  0.17,                                   !- Field 2464
  Until: 15:00,                           !- Field 2465
  0.3328,                                 !- Field 2466
  Until: 16:00,                           !- Field 2467
  0.451,                                  !- Field 2468
  Until: 17:00,                           !- Field 2469
  0.6202,                                 !- Field 2470
  Until: 18:00,                           !- Field 2471
  0.686,                                  !- Field 2472
  Until: 19:00,                           !- Field 2473
  0.548,                                  !- Field 2474
  Until: 20:00,                           !- Field 2475
  0.555555555555555,                      !- Field 2476
  Until: 22:00,                           !- Field 2477
  0.333333333333333,                      !- Field 2478
  Until: 23:00,                           !- Field 2479
  0.111111111111111,                      !- Field 2480
  Until: 24:00,                           !- Field 2481
  0.0555555555555556,                     !- Field 2482
  Through: 03/25,                         !- Field 2483
  For: AllDays,                           !- Field 2484
  Until: 06:00,                           !- Field 2485
  0.0555555555555556,                     !- Field 2486
  Until: 07:00,                           !- Field 2487
  0.0703333333333333,                     !- Field 2488
  Until: 08:00,                           !- Field 2489
  0.0232666666666667,                     !- Field 2490
  Until: 13:00,                           !- Field 2491
  0,                                      !- Field 2492
  Until: 14:00,                           !- Field 2493
  0.00833333333333333,                    !- Field 2494
  Until: 15:00,                           !- Field 2495
  0.0283333333333333,                     !- Field 2496
  Until: 16:00,                           !- Field 2497
  0.0575,                                 !- Field 2498
  Until: 17:00,                           !- Field 2499
  0.0906,                                 !- Field 2500
  Until: 18:00,                           !- Field 2501
  0.0472111111111111,                     !- Field 2502
  Until: 19:00,                           !- Field 2503
  0.0544555555555556,                     !- Field 2504
  Until: 24:00,                           !- Field 2505
  0.0555555555555556,                     !- Field 2506
  Through: 03/26,                         !- Field 2507
  For: AllDays,                           !- Field 2508
  Until: 06:00,                           !- Field 2509
  0.0555555555555556,                     !- Field 2510
  Until: 07:00,                           !- Field 2511
  0.0324111111111111,                     !- Field 2512
  Until: 08:00,                           !- Field 2513
  0.0188444444444444,                     !- Field 2514
  Until: 12:00,                           !- Field 2515
  0,                                      !- Field 2516
  Until: 13:00,                           !- Field 2517
  0.00607777777777778,                    !- Field 2518
  Until: 14:00,                           !- Field 2519
  0.0210555555555556,                     !- Field 2520
  Until: 15:00,                           !- Field 2521
  0.0285555555555556,                     !- Field 2522
  Until: 16:00,                           !- Field 2523
  0.0359222222222222,                     !- Field 2524
  Until: 17:00,                           !- Field 2525
  0.0417666666666667,                     !- Field 2526
  Until: 18:00,                           !- Field 2527
  0.0511666666666667,                     !- Field 2528
  Until: 19:00,                           !- Field 2529
  0.0548111111111111,                     !- Field 2530
  Until: 24:00,                           !- Field 2531
  0.0555555555555556,                     !- Field 2532
  Through: 03/27,                         !- Field 2533
  For: AllDays,                           !- Field 2534
  Until: 05:00,                           !- Field 2535
  0.0555555555555556,                     !- Field 2536
  Until: 06:00,                           !- Field 2537
  0.111111111111111,                      !- Field 2538
  Until: 07:00,                           !- Field 2539
  0.0796222222222222,                     !- Field 2540
  Until: 08:00,                           !- Field 2541
  0.131933333333333,                      !- Field 2542
  Until: 09:00,                           !- Field 2543
  0.3384,                                 !- Field 2544
  Until: 12:00,                           !- Field 2545
  0,                                      !- Field 2546
  Until: 13:00,                           !- Field 2547
  0.094,                                  !- Field 2548
  Until: 14:00,                           !- Field 2549
  0.115,                                  !- Field 2550
  Until: 15:00,                           !- Field 2551
  0.3246,                                 !- Field 2552
  Until: 16:00,                           !- Field 2553
  0.5718,                                 !- Field 2554
  Until: 17:00,                           !- Field 2555
  0.7842,                                 !- Field 2556
  Until: 18:00,                           !- Field 2557
  0.743244444444444,                      !- Field 2558
  Until: 19:00,                           !- Field 2559
  0.551666666666667,                      !- Field 2560
  Until: 20:00,                           !- Field 2561
  0.555555555555555,                      !- Field 2562
  Until: 22:00,                           !- Field 2563
  0.333333333333333,                      !- Field 2564
  Until: 23:00,                           !- Field 2565
  0.111111111111111,                      !- Field 2566
  Until: 24:00,                           !- Field 2567
  0.0555555555555556,                     !- Field 2568
  Through: 03/28,                         !- Field 2569
  For: AllDays,                           !- Field 2570
  Until: 05:00,                           !- Field 2571
  0.0555555555555556,                     !- Field 2572
  Until: 06:00,                           !- Field 2573
  0.111111111111111,                      !- Field 2574
  Until: 07:00,                           !- Field 2575
  0.0594888888888889,                     !- Field 2576
  Until: 08:00,                           !- Field 2577
  0.0480666666666667,                     !- Field 2578
  Until: 14:00,                           !- Field 2579
  0,                                      !- Field 2580
  Until: 15:00,                           !- Field 2581
  0.087,                                  !- Field 2582
  Until: 16:00,                           !- Field 2583
  0.2618,                                 !- Field 2584
  Until: 17:00,                           !- Field 2585
  0.5236,                                 !- Field 2586
  Until: 18:00,                           !- Field 2587
  0.640266666666667,                      !- Field 2588
  Until: 19:00,                           !- Field 2589
  0.541,                                  !- Field 2590
  Until: 20:00,                           !- Field 2591
  0.555555555555555,                      !- Field 2592
  Until: 22:00,                           !- Field 2593
  0.333333333333333,                      !- Field 2594
  Until: 23:00,                           !- Field 2595
  0.111111111111111,                      !- Field 2596
  Until: 24:00,                           !- Field 2597
  0.0555555555555556,                     !- Field 2598
  Through: 03/29,                         !- Field 2599
  For: AllDays,                           !- Field 2600
  Until: 05:00,                           !- Field 2601
  0.0555555555555556,                     !- Field 2602
  Until: 06:00,                           !- Field 2603
  0.111111111111111,                      !- Field 2604
  Until: 07:00,                           !- Field 2605
  0.0589111111111111,                     !- Field 2606
  Until: 08:00,                           !- Field 2607
  0.0792666666666666,                     !- Field 2608
  Until: 14:00,                           !- Field 2609
  0,                                      !- Field 2610
  Until: 15:00,                           !- Field 2611
  0.0778,                                 !- Field 2612
  Until: 16:00,                           !- Field 2613
  0.2266,                                 !- Field 2614
  Until: 17:00,                           !- Field 2615
  0.4392,                                 !- Field 2616
  Until: 18:00,                           !- Field 2617
  0.626733333333333,                      !- Field 2618
  Until: 19:00,                           !- Field 2619
  0.537555555555555,                      !- Field 2620
  Until: 20:00,                           !- Field 2621
  0.555555555555555,                      !- Field 2622
  Until: 22:00,                           !- Field 2623
  0.333333333333333,                      !- Field 2624
  Until: 23:00,                           !- Field 2625
  0.111111111111111,                      !- Field 2626
  Until: 24:00,                           !- Field 2627
  0.0555555555555556,                     !- Field 2628
  Through: 03/30,                         !- Field 2629
  For: AllDays,                           !- Field 2630
  Until: 05:00,                           !- Field 2631
  0.0555555555555556,                     !- Field 2632
  Until: 06:00,                           !- Field 2633
  0.111111111111111,                      !- Field 2634
  Until: 07:00,                           !- Field 2635
  0.0645111111111111,                     !- Field 2636
  Until: 08:00,                           !- Field 2637
  0.0658666666666667,                     !- Field 2638
  Until: 13:00,                           !- Field 2639
  0,                                      !- Field 2640
  Until: 14:00,                           !- Field 2641
  0.1058,                                 !- Field 2642
  Until: 15:00,                           !- Field 2643
  0.1828,                                 !- Field 2644
  Until: 16:00,                           !- Field 2645
  0.2774,                                 !- Field 2646
  Until: 17:00,                           !- Field 2647
  0.474,                                  !- Field 2648
  Until: 18:00,                           !- Field 2649
  0.644311111111111,                      !- Field 2650
  Until: 19:00,                           !- Field 2651
  0.537555555555555,                      !- Field 2652
  Until: 20:00,                           !- Field 2653
  0.555555555555555,                      !- Field 2654
  Until: 22:00,                           !- Field 2655
  0.333333333333333,                      !- Field 2656
  Until: 23:00,                           !- Field 2657
  0.111111111111111,                      !- Field 2658
  Until: 24:00,                           !- Field 2659
  0.0555555555555556,                     !- Field 2660
  Through: 03/31,                         !- Field 2661
  For: AllDays,                           !- Field 2662
  Until: 05:00,                           !- Field 2663
  0.0555555555555556,                     !- Field 2664
  Until: 06:00,                           !- Field 2665
  0.111111111111111,                      !- Field 2666
  Until: 07:00,                           !- Field 2667
  0.0767333333333333,                     !- Field 2668
  Until: 08:00,                           !- Field 2669
  0.0454,                                 !- Field 2670
  Until: 14:00,                           !- Field 2671
  0,                                      !- Field 2672
  Until: 15:00,                           !- Field 2673
  0.1994,                                 !- Field 2674
  Until: 16:00,                           !- Field 2675
  0.4764,                                 !- Field 2676
  Until: 17:00,                           !- Field 2677
  0.6572,                                 !- Field 2678
  Until: 18:00,                           !- Field 2679
  0.661111111111111,                      !- Field 2680
  Until: 19:00,                           !- Field 2681
  0.544555555555556,                      !- Field 2682
  Until: 20:00,                           !- Field 2683
  0.555555555555555,                      !- Field 2684
  Until: 22:00,                           !- Field 2685
  0.333333333333333,                      !- Field 2686
  Until: 23:00,                           !- Field 2687
  0.111111111111111,                      !- Field 2688
  Until: 24:00,                           !- Field 2689
  0.0555555555555556,                     !- Field 2690
  Through: 04/01,                         !- Field 2691
  For: AllDays,                           !- Field 2692
  Until: 06:00,                           !- Field 2693
  0.0555555555555556,                     !- Field 2694
  Until: 07:00,                           !- Field 2695
  0.0616444444444444,                     !- Field 2696
  Until: 08:00,                           !- Field 2697
  0.0282222222222222,                     !- Field 2698
  Until: 15:00,                           !- Field 2699
  0,                                      !- Field 2700
  Until: 16:00,                           !- Field 2701
  0.0316333333333333,                     !- Field 2702
  Until: 17:00,                           !- Field 2703
  0.075,                                  !- Field 2704
  Until: 18:00,                           !- Field 2705
  0.0437222222222222,                     !- Field 2706
  Until: 19:00,                           !- Field 2707
  0.0534,                                 !- Field 2708
  Until: 24:00,                           !- Field 2709
  0.0555555555555556,                     !- Field 2710
  Through: 04/02,                         !- Field 2711
  For: AllDays,                           !- Field 2712
  Until: 06:00,                           !- Field 2713
  0.0555555555555556,                     !- Field 2714
  Until: 07:00,                           !- Field 2715
  0.0382777777777778,                     !- Field 2716
  Until: 08:00,                           !- Field 2717
  0.0200888888888889,                     !- Field 2718
  Until: 09:00,                           !- Field 2719
  0.00573333333333334,                    !- Field 2720
  Until: 14:00,                           !- Field 2721
  0,                                      !- Field 2722
  Until: 15:00,                           !- Field 2723
  0.00216666666666667,                    !- Field 2724
  Until: 16:00,                           !- Field 2725
  0.0133222222222222,                     !- Field 2726
  Until: 17:00,                           !- Field 2727
  0.0260222222222222,                     !- Field 2728
  Until: 18:00,                           !- Field 2729
  0.0440111111111111,                     !- Field 2730
  Until: 19:00,                           !- Field 2731
  0.0534,                                 !- Field 2732
  Until: 24:00,                           !- Field 2733
  0.0555555555555556,                     !- Field 2734
  Through: 04/03,                         !- Field 2735
  For: AllDays,                           !- Field 2736
  Until: 05:00,                           !- Field 2737
  0.0555555555555556,                     !- Field 2738
  Until: 06:00,                           !- Field 2739
  0.0871555555555555,                     !- Field 2740
  Until: 07:00,                           !- Field 2741
  0.0490444444444444,                     !- Field 2742
  Until: 08:00,                           !- Field 2743
  0.00913333333333332,                    !- Field 2744
  Until: 14:00,                           !- Field 2745
  0,                                      !- Field 2746
  Until: 15:00,                           !- Field 2747
  0.1402,                                 !- Field 2748
  Until: 16:00,                           !- Field 2749
  0.4424,                                 !- Field 2750
  Until: 17:00,                           !- Field 2751
  0.7188,                                 !- Field 2752
  Until: 18:00,                           !- Field 2753
  0.708711111111111,                      !- Field 2754
  Until: 19:00,                           !- Field 2755
  0.548111111111111,                      !- Field 2756
  Until: 20:00,                           !- Field 2757
  0.555555555555555,                      !- Field 2758
  Until: 22:00,                           !- Field 2759
  0.333333333333333,                      !- Field 2760
  Until: 23:00,                           !- Field 2761
  0.111111111111111,                      !- Field 2762
  Until: 24:00,                           !- Field 2763
  0.0555555555555556,                     !- Field 2764
  Through: 04/04,                         !- Field 2765
  For: AllDays,                           !- Field 2766
  Until: 05:00,                           !- Field 2767
  0.0555555555555556,                     !- Field 2768
  Until: 06:00,                           !- Field 2769
  0.0864222222222222,                     !- Field 2770
  Until: 07:00,                           !- Field 2771
  0.0469111111111111,                     !- Field 2772
  Until: 08:00,                           !- Field 2773
  0.0100666666666667,                     !- Field 2774
  Until: 15:00,                           !- Field 2775
  0,                                      !- Field 2776
  Until: 16:00,                           !- Field 2777
  0.2204,                                 !- Field 2778
  Until: 17:00,                           !- Field 2779
  0.554,                                  !- Field 2780
  Until: 18:00,                           !- Field 2781
  0.644311111111111,                      !- Field 2782
  Until: 19:00,                           !- Field 2783
  0.537555555555555,                      !- Field 2784
  Until: 20:00,                           !- Field 2785
  0.555555555555555,                      !- Field 2786
  Until: 22:00,                           !- Field 2787
  0.333333333333333,                      !- Field 2788
  Until: 23:00,                           !- Field 2789
  0.111111111111111,                      !- Field 2790
  Until: 24:00,                           !- Field 2791
  0.0555555555555556,                     !- Field 2792
  Through: 04/05,                         !- Field 2793
  For: AllDays,                           !- Field 2794
  Until: 05:00,                           !- Field 2795
  0.0555555555555556,                     !- Field 2796
  Until: 06:00,                           !- Field 2797
  0.111111111111111,                      !- Field 2798
  Until: 07:00,                           !- Field 2799
  0.0917333333333333,                     !- Field 2800
  Until: 08:00,                           !- Field 2801
  0.239866666666667,                      !- Field 2802
  Until: 09:00,                           !- Field 2803
  0.6452,                                 !- Field 2804
  Until: 10:00,                           !- Field 2805
  0.3932,                                 !- Field 2806
  Until: 14:00,                           !- Field 2807
  0,                                      !- Field 2808
  Until: 15:00,                           !- Field 2809
  0.0766,                                 !- Field 2810
  Until: 16:00,                           !- Field 2811
  0.2598,                                 !- Field 2812
  Until: 17:00,                           !- Field 2813
  0.4476,                                 !- Field 2814
  Until: 18:00,                           !- Field 2815
  0.608533333333333,                      !- Field 2816
  Until: 19:00,                           !- Field 2817
  0.526666666666667,                      !- Field 2818
  Until: 20:00,                           !- Field 2819
  0.555555555555555,                      !- Field 2820
  Until: 22:00,                           !- Field 2821
  0.333333333333333,                      !- Field 2822
  Until: 23:00,                           !- Field 2823
  0.111111111111111,                      !- Field 2824
  Until: 24:00,                           !- Field 2825
  0.0555555555555556,                     !- Field 2826
  Through: 04/06,                         !- Field 2827
  For: AllDays,                           !- Field 2828
  Until: 05:00,                           !- Field 2829
  0.0555555555555556,                     !- Field 2830
  Until: 06:00,                           !- Field 2831
  0.0870666666666667,                     !- Field 2832
  Until: 07:00,                           !- Field 2833
  0.0553333333333333,                     !- Field 2834
  Until: 08:00,                           !- Field 2835
  0.0364666666666667,                     !- Field 2836
  Until: 13:00,                           !- Field 2837
  0,                                      !- Field 2838
  Until: 14:00,                           !- Field 2839
  0.0312000000000001,                     !- Field 2840
  Until: 15:00,                           !- Field 2841
  0.0142,                                 !- Field 2842
  Until: 16:00,                           !- Field 2843
  0.1418,                                 !- Field 2844
  Until: 17:00,                           !- Field 2845
  0.419,                                  !- Field 2846
  Until: 18:00,                           !- Field 2847
  0.577577777777778,                      !- Field 2848
  Until: 19:00,                           !- Field 2849
  0.526666666666667,                      !- Field 2850
  Until: 20:00,                           !- Field 2851
  0.555555555555555,                      !- Field 2852
  Until: 22:00,                           !- Field 2853
  0.333333333333333,                      !- Field 2854
  Until: 23:00,                           !- Field 2855
  0.111111111111111,                      !- Field 2856
  Until: 24:00,                           !- Field 2857
  0.0555555555555556,                     !- Field 2858
  Through: 04/07,                         !- Field 2859
  For: AllDays,                           !- Field 2860
  Until: 05:00,                           !- Field 2861
  0.0555555555555556,                     !- Field 2862
  Until: 06:00,                           !- Field 2863
  0.103488888888889,                      !- Field 2864
  Until: 07:00,                           !- Field 2865
  0.0875333333333333,                     !- Field 2866
  Until: 08:00,                           !- Field 2867
  0.187333333333333,                      !- Field 2868
  Until: 09:00,                           !- Field 2869
  0.324,                                  !- Field 2870
  Until: 10:00,                           !- Field 2871
  0.0466,                                 !- Field 2872
  Until: 14:00,                           !- Field 2873
  0,                                      !- Field 2874
  Until: 15:00,                           !- Field 2875
  0.0392,                                 !- Field 2876
  Until: 16:00,                           !- Field 2877
  0.2174,                                 !- Field 2878
  Until: 17:00,                           !- Field 2879
  0.3908,                                 !- Field 2880
  Until: 18:00,                           !- Field 2881
  0.593288888888889,                      !- Field 2882
  Until: 19:00,                           !- Field 2883
  0.522888888888889,                      !- Field 2884
  Until: 20:00,                           !- Field 2885
  0.555555555555555,                      !- Field 2886
  Until: 22:00,                           !- Field 2887
  0.333333333333333,                      !- Field 2888
  Until: 23:00,                           !- Field 2889
  0.111111111111111,                      !- Field 2890
  Until: 24:00,                           !- Field 2891
  0.0555555555555556,                     !- Field 2892
  Through: 04/08,                         !- Field 2893
  For: AllDays,                           !- Field 2894
  Until: 05:00,                           !- Field 2895
  0.0555555555555556,                     !- Field 2896
  Until: 06:00,                           !- Field 2897
  0.0342222222222222,                     !- Field 2898
  Until: 07:00,                           !- Field 2899
  0.0437555555555555,                     !- Field 2900
  Until: 08:00,                           !- Field 2901
  0.00397777777777777,                    !- Field 2902
  Until: 13:00,                           !- Field 2903
  0,                                      !- Field 2904
  Until: 14:00,                           !- Field 2905
  0.0581111111111111,                     !- Field 2906
  Until: 15:00,                           !- Field 2907
  0.0368,                                 !- Field 2908
  Until: 16:00,                           !- Field 2909
  0.0397,                                 !- Field 2910
  Until: 17:00,                           !- Field 2911
  0.0584666666666666,                     !- Field 2912
  Until: 18:00,                           !- Field 2913
  0.0395444444444444,                     !- Field 2914
  Until: 19:00,                           !- Field 2915
  0.0511222222222222,                     !- Field 2916
  Until: 24:00,                           !- Field 2917
  0.0555555555555556,                     !- Field 2918
  Through: 04/09,                         !- Field 2919
  For: AllDays,                           !- Field 2920
  Until: 05:00,                           !- Field 2921
  0.0555555555555556,                     !- Field 2922
  Until: 06:00,                           !- Field 2923
  0.0346777777777778,                     !- Field 2924
  Until: 07:00,                           !- Field 2925
  0.0188555555555556,                     !- Field 2926
  Until: 08:00,                           !- Field 2927
  0.000755555555555557,                   !- Field 2928
  Until: 13:00,                           !- Field 2929
  0,                                      !- Field 2930
  Until: 14:00,                           !- Field 2931
  0.00296666666666666,                    !- Field 2932
  Until: 15:00,                           !- Field 2933
  0.00788888888888889,                    !- Field 2934
  Until: 16:00,                           !- Field 2935
  0.0158888888888889,                     !- Field 2936
  Until: 17:00,                           !- Field 2937
  0.0227333333333333,                     !- Field 2938
  Until: 18:00,                           !- Field 2939
  0.0358,                                 !- Field 2940
  Until: 19:00,                           !- Field 2941
  0.0515111111111111,                     !- Field 2942
  Until: 24:00,                           !- Field 2943
  0.0555555555555556,                     !- Field 2944
  Through: 04/10,                         !- Field 2945
  For: AllDays,                           !- Field 2946
  Until: 05:00,                           !- Field 2947
  0.0555555555555556,                     !- Field 2948
  Until: 06:00,                           !- Field 2949
  0.0471777777777778,                     !- Field 2950
  Until: 07:00,                           !- Field 2951
  0.0469777777777778,                     !- Field 2952
  Until: 08:00,                           !- Field 2953
  0.0630666666666667,                     !- Field 2954
  Until: 15:00,                           !- Field 2955
  0,                                      !- Field 2956
  Until: 16:00,                           !- Field 2957
  0.1248,                                 !- Field 2958
  Until: 17:00,                           !- Field 2959
  0.4076,                                 !- Field 2960
  Until: 18:00,                           !- Field 2961
  0.480977777777778,                      !- Field 2962
  Until: 19:00,                           !- Field 2963
  0.507111111111111,                      !- Field 2964
  Until: 20:00,                           !- Field 2965
  0.555555555555555,                      !- Field 2966
  Until: 22:00,                           !- Field 2967
  0.333333333333333,                      !- Field 2968
  Until: 23:00,                           !- Field 2969
  0.111111111111111,                      !- Field 2970
  Until: 24:00,                           !- Field 2971
  0.0555555555555556,                     !- Field 2972
  Through: 04/11,                         !- Field 2973
  For: AllDays,                           !- Field 2974
  Until: 05:00,                           !- Field 2975
  0.0555555555555556,                     !- Field 2976
  Until: 06:00,                           !- Field 2977
  0.0541777777777778,                     !- Field 2978
  Until: 07:00,                           !- Field 2979
  0.0411111111111111,                     !- Field 2980
  Until: 08:00,                           !- Field 2981
  0.0373333333333333,                     !- Field 2982
  Until: 15:00,                           !- Field 2983
  0,                                      !- Field 2984
  Until: 16:00,                           !- Field 2985
  0.0734,                                 !- Field 2986
  Until: 17:00,                           !- Field 2987
  0.2862,                                 !- Field 2988
  Until: 18:00,                           !- Field 2989
  0.4676,                                 !- Field 2990
  Until: 19:00,                           !- Field 2991
  0.498888888888889,                      !- Field 2992
  Until: 20:00,                           !- Field 2993
  0.555555555555555,                      !- Field 2994
  Until: 22:00,                           !- Field 2995
  0.333333333333333,                      !- Field 2996
  Until: 23:00,                           !- Field 2997
  0.111111111111111,                      !- Field 2998
  Until: 24:00,                           !- Field 2999
  0.0555555555555556,                     !- Field 3000
  Through: 04/12,                         !- Field 3001
  For: AllDays,                           !- Field 3002
  Until: 05:00,                           !- Field 3003
  0.0555555555555556,                     !- Field 3004
  Until: 06:00,                           !- Field 3005
  0.0991111111111111,                     !- Field 3006
  Until: 07:00,                           !- Field 3007
  0.0838666666666666,                     !- Field 3008
  Until: 08:00,                           !- Field 3009
  0.198133333333333,                      !- Field 3010
  Until: 09:00,                           !- Field 3011
  0.465,                                  !- Field 3012
  Until: 10:00,                           !- Field 3013
  0.413,                                  !- Field 3014
  Until: 11:00,                           !- Field 3015
  0.355,                                  !- Field 3016
  Until: 12:00,                           !- Field 3017
  0.333,                                  !- Field 3018
  Until: 13:00,                           !- Field 3019
  0.3424,                                 !- Field 3020
  Until: 14:00,                           !- Field 3021
  0.472,                                  !- Field 3022
  Until: 15:00,                           !- Field 3023
  0.6666,                                 !- Field 3024
  Until: 16:00,                           !- Field 3025
  0.6086,                                 !- Field 3026
  Until: 17:00,                           !- Field 3027
  0.6778,                                 !- Field 3028
  Until: 18:00,                           !- Field 3029
  0.677911111111111,                      !- Field 3030
  Until: 19:00,                           !- Field 3031
  0.541,                                  !- Field 3032
  Until: 20:00,                           !- Field 3033
  0.555555555555555,                      !- Field 3034
  Until: 22:00,                           !- Field 3035
  0.333333333333333,                      !- Field 3036
  Until: 23:00,                           !- Field 3037
  0.111111111111111,                      !- Field 3038
  Until: 24:00,                           !- Field 3039
  0.0555555555555556,                     !- Field 3040
  Through: 04/13,                         !- Field 3041
  For: AllDays,                           !- Field 3042
  Until: 05:00,                           !- Field 3043
  0.0555555555555556,                     !- Field 3044
  Until: 06:00,                           !- Field 3045
  0.0475333333333333,                     !- Field 3046
  Until: 07:00,                           !- Field 3047
  0.0387555555555555,                     !- Field 3048
  Until: 08:00,                           !- Field 3049
  0.034,                                  !- Field 3050
  Until: 14:00,                           !- Field 3051
  0,                                      !- Field 3052
  Until: 15:00,                           !- Field 3053
  0.0114,                                 !- Field 3054
  Until: 16:00,                           !- Field 3055
  0.1246,                                 !- Field 3056
  Until: 17:00,                           !- Field 3057
  0.2928,                                 !- Field 3058
  Until: 18:00,                           !- Field 3059
  0.437888888888889,                      !- Field 3060
  Until: 19:00,                           !- Field 3061
  0.494555555555556,                      !- Field 3062
  Until: 20:00,                           !- Field 3063
  0.555555555555555,                      !- Field 3064
  Until: 22:00,                           !- Field 3065
  0.333333333333333,                      !- Field 3066
  Until: 23:00,                           !- Field 3067
  0.111111111111111,                      !- Field 3068
  Until: 24:00,                           !- Field 3069
  0.0555555555555556,                     !- Field 3070
  Through: 04/14,                         !- Field 3071
  For: AllDays,                           !- Field 3072
  Until: 05:00,                           !- Field 3073
  0.0555555555555556,                     !- Field 3074
  Until: 06:00,                           !- Field 3075
  0.0676,                                 !- Field 3076
  Until: 07:00,                           !- Field 3077
  0.0396,                                 !- Field 3078
  Until: 14:00,                           !- Field 3079
  0,                                      !- Field 3080
  Until: 15:00,                           !- Field 3081
  0.0704,                                 !- Field 3082
  Until: 16:00,                           !- Field 3083
  0.204,                                  !- Field 3084
  Until: 17:00,                           !- Field 3085
  0.384,                                  !- Field 3086
  Until: 18:00,                           !- Field 3087
  0.478955555555555,                      !- Field 3088
  Until: 19:00,                           !- Field 3089
  0.502666666666667,                      !- Field 3090
  Until: 20:00,                           !- Field 3091
  0.551777777777778,                      !- Field 3092
  Until: 22:00,                           !- Field 3093
  0.333333333333333,                      !- Field 3094
  Until: 23:00,                           !- Field 3095
  0.111111111111111,                      !- Field 3096
  Until: 24:00,                           !- Field 3097
  0.0555555555555556,                     !- Field 3098
  Through: 04/15,                         !- Field 3099
  For: AllDays,                           !- Field 3100
  Until: 05:00,                           !- Field 3101
  0.0555555555555556,                     !- Field 3102
  Until: 06:00,                           !- Field 3103
  0.0238222222222222,                     !- Field 3104
  Until: 07:00,                           !- Field 3105
  0.0384,                                 !- Field 3106
  Until: 08:00,                           !- Field 3107
  0.00797777777777777,                    !- Field 3108
  Until: 14:00,                           !- Field 3109
  0,                                      !- Field 3110
  Until: 15:00,                           !- Field 3111
  0.0113,                                 !- Field 3112
  Until: 16:00,                           !- Field 3113
  0.0251666666666667,                     !- Field 3114
  Until: 17:00,                           !- Field 3115
  0.0506,                                 !- Field 3116
  Until: 18:00,                           !- Field 3117
  0.0317666666666667,                     !- Field 3118
  Until: 19:00,                           !- Field 3119
  0.0494333333333333,                     !- Field 3120
  Until: 20:00,                           !- Field 3121
  0.0551777777777778,                     !- Field 3122
  Until: 24:00,                           !- Field 3123
  0.0555555555555556,                     !- Field 3124
  Through: 04/16,                         !- Field 3125
  For: AllDays,                           !- Field 3126
  Until: 05:00,                           !- Field 3127
  0.0555555555555556,                     !- Field 3128
  Until: 06:00,                           !- Field 3129
  0.0233222222222222,                     !- Field 3130
  Until: 07:00,                           !- Field 3131
  0.0181444444444444,                     !- Field 3132
  Until: 08:00,                           !- Field 3133
  0.0052,                                 !- Field 3134
  Until: 14:00,                           !- Field 3135
  0,                                      !- Field 3136
  Until: 15:00,                           !- Field 3137
  0.00931111111111111,                    !- Field 3138
  Until: 16:00,                           !- Field 3139
  0.0161333333333333,                     !- Field 3140
  Until: 17:00,                           !- Field 3141
  0.0207555555555556,                     !- Field 3142
  Until: 18:00,                           !- Field 3143
  0.0339,                                 !- Field 3144
  Until: 19:00,                           !- Field 3145
  0.0502444444444444,                     !- Field 3146
  Until: 20:00,                           !- Field 3147
  0.0551777777777778,                     !- Field 3148
  Until: 24:00,                           !- Field 3149
  0.0555555555555556,                     !- Field 3150
  Through: 04/17,                         !- Field 3151
  For: AllDays,                           !- Field 3152
  Until: 05:00,                           !- Field 3153
  0.0555555555555556,                     !- Field 3154
  Until: 06:00,                           !- Field 3155
  0.0220222222222222,                     !- Field 3156
  Until: 07:00,                           !- Field 3157
  0.0316666666666667,                     !- Field 3158
  Until: 08:00,                           !- Field 3159
  0.0314,                                 !- Field 3160
  Until: 14:00,                           !- Field 3161
  0,                                      !- Field 3162
  Until: 15:00,                           !- Field 3163
  0.0152,                                 !- Field 3164
  Until: 16:00,                           !- Field 3165
  0.1664,                                 !- Field 3166
  Until: 17:00,                           !- Field 3167
  0.326,                                  !- Field 3168
  Until: 18:00,                           !- Field 3169
  0.430577777777778,                      !- Field 3170
  Until: 19:00,                           !- Field 3171
  0.489888888888889,                      !- Field 3172
  Until: 20:00,                           !- Field 3173
  0.551777777777778,                      !- Field 3174
  Until: 22:00,                           !- Field 3175
  0.333333333333333,                      !- Field 3176
  Until: 23:00,                           !- Field 3177
  0.111111111111111,                      !- Field 3178
  Until: 24:00,                           !- Field 3179
  0.0555555555555556,                     !- Field 3180
  Through: 04/18,                         !- Field 3181
  For: AllDays,                           !- Field 3182
  Until: 05:00,                           !- Field 3183
  0.0555555555555556,                     !- Field 3184
  Until: 06:00,                           !- Field 3185
  0.0204444444444444,                     !- Field 3186
  Until: 07:00,                           !- Field 3187
  0.0315111111111111,                     !- Field 3188
  Until: 08:00,                           !- Field 3189
  0.0230666666666667,                     !- Field 3190
  Until: 15:00,                           !- Field 3191
  0,                                      !- Field 3192
  Until: 16:00,                           !- Field 3193
  0.115,                                  !- Field 3194
  Until: 17:00,                           !- Field 3195
  0.2946,                                 !- Field 3196
  Until: 18:00,                           !- Field 3197
  0.402266666666667,                      !- Field 3198
  Until: 19:00,                           !- Field 3199
  0.468333333333333,                      !- Field 3200
  Until: 20:00,                           !- Field 3201
  0.548222222222222,                      !- Field 3202
  Until: 22:00,                           !- Field 3203
  0.333333333333333,                      !- Field 3204
  Until: 23:00,                           !- Field 3205
  0.111111111111111,                      !- Field 3206
  Until: 24:00,                           !- Field 3207
  0.0555555555555556,                     !- Field 3208
  Through: 04/19,                         !- Field 3209
  For: AllDays,                           !- Field 3210
  Until: 05:00,                           !- Field 3211
  0.0555555555555556,                     !- Field 3212
  Until: 06:00,                           !- Field 3213
  0.0206,                                 !- Field 3214
  Until: 07:00,                           !- Field 3215
  0.0318,                                 !- Field 3216
  Until: 08:00,                           !- Field 3217
  0.00806666666666668,                    !- Field 3218
  Until: 15:00,                           !- Field 3219
  0,                                      !- Field 3220
  Until: 16:00,                           !- Field 3221
  0.043,                                  !- Field 3222
  Until: 17:00,                           !- Field 3223
  0.2558,                                 !- Field 3224
  Until: 18:00,                           !- Field 3225
  0.390911111111111,                      !- Field 3226
  Until: 19:00,                           !- Field 3227
  0.468111111111111,                      !- Field 3228
  Until: 20:00,                           !- Field 3229
  0.548222222222222,                      !- Field 3230
  Until: 22:00,                           !- Field 3231
  0.333333333333333,                      !- Field 3232
  Until: 23:00,                           !- Field 3233
  0.111111111111111,                      !- Field 3234
  Until: 24:00,                           !- Field 3235
  0.0555555555555556,                     !- Field 3236
  Through: 04/20,                         !- Field 3237
  For: AllDays,                           !- Field 3238
  Until: 05:00,                           !- Field 3239
  0.0555555555555556,                     !- Field 3240
  Until: 06:00,                           !- Field 3241
  0.0164666666666667,                     !- Field 3242
  Until: 07:00,                           !- Field 3243
  0.0364222222222222,                     !- Field 3244
  Until: 08:00,                           !- Field 3245
  0.0434666666666667,                     !- Field 3246
  Until: 12:00,                           !- Field 3247
  0,                                      !- Field 3248
  Until: 13:00,                           !- Field 3249
  0.097,                                  !- Field 3250
  Until: 14:00,                           !- Field 3251
  0.1968,                                 !- Field 3252
  Until: 15:00,                           !- Field 3253
  0.2206,                                 !- Field 3254
  Until: 16:00,                           !- Field 3255
  0.2894,                                 !- Field 3256
  Until: 17:00,                           !- Field 3257
  0.3942,                                 !- Field 3258
  Until: 18:00,                           !- Field 3259
  0.423111111111111,                      !- Field 3260
  Until: 19:00,                           !- Field 3261
  0.476666666666667,                      !- Field 3262
  Until: 20:00,                           !- Field 3263
  0.548222222222222,                      !- Field 3264
  Until: 22:00,                           !- Field 3265
  0.333333333333333,                      !- Field 3266
  Until: 23:00,                           !- Field 3267
  0.111111111111111,                      !- Field 3268
  Until: 24:00,                           !- Field 3269
  0.0555555555555556,                     !- Field 3270
  Through: 04/21,                         !- Field 3271
  For: AllDays,                           !- Field 3272
  Until: 05:00,                           !- Field 3273
  0.0555555555555556,                     !- Field 3274
  Until: 06:00,                           !- Field 3275
  0.0518222222222222,                     !- Field 3276
  Until: 07:00,                           !- Field 3277
  0.022,                                  !- Field 3278
  Until: 16:00,                           !- Field 3279
  0,                                      !- Field 3280
  Until: 17:00,                           !- Field 3281
  0.2016,                                 !- Field 3282
  Until: 18:00,                           !- Field 3283
  0.369133333333333,                      !- Field 3284
  Until: 19:00,                           !- Field 3285
  0.463111111111111,                      !- Field 3286
  Until: 20:00,                           !- Field 3287
  0.544666666666667,                      !- Field 3288
  Until: 22:00,                           !- Field 3289
  0.333333333333333,                      !- Field 3290
  Until: 23:00,                           !- Field 3291
  0.111111111111111,                      !- Field 3292
  Until: 24:00,                           !- Field 3293
  0.0555555555555556,                     !- Field 3294
  Through: 04/22,                         !- Field 3295
  For: AllDays,                           !- Field 3296
  Until: 05:00,                           !- Field 3297
  0.0555555555555556,                     !- Field 3298
  Until: 06:00,                           !- Field 3299
  0.0316555555555555,                     !- Field 3300
  Until: 07:00,                           !- Field 3301
  0.0335555555555555,                     !- Field 3302
  Until: 08:00,                           !- Field 3303
  0.00946666666666667,                    !- Field 3304
  Until: 14:00,                           !- Field 3305
  0,                                      !- Field 3306
  Until: 15:00,                           !- Field 3307
  0.0095,                                 !- Field 3308
  Until: 16:00,                           !- Field 3309
  0.0233666666666667,                     !- Field 3310
  Until: 17:00,                           !- Field 3311
  0.0483333333333333,                     !- Field 3312
  Until: 18:00,                           !- Field 3313
  0.0272111111111111,                     !- Field 3314
  Until: 19:00,                           !- Field 3315
  0.0463333333333333,                     !- Field 3316
  Until: 20:00,                           !- Field 3317
  0.0544666666666667,                     !- Field 3318
  Until: 24:00,                           !- Field 3319
  0.0555555555555556,                     !- Field 3320
  Through: 04/23,                         !- Field 3321
  For: AllDays,                           !- Field 3322
  Until: 05:00,                           !- Field 3323
  0.0555555555555556,                     !- Field 3324
  Until: 06:00,                           !- Field 3325
  0.0281333333333333,                     !- Field 3326
  Until: 07:00,                           !- Field 3327
  0.0231222222222222,                     !- Field 3328
  Until: 12:00,                           !- Field 3329
  0,                                      !- Field 3330
  Until: 13:00,                           !- Field 3331
  0.0028,                                 !- Field 3332
  Until: 14:00,                           !- Field 3333
  0.00607777777777778,                    !- Field 3334
  Until: 15:00,                           !- Field 3335
  0.0113444444444444,                     !- Field 3336
  Until: 16:00,                           !- Field 3337
  0.0151111111111111,                     !- Field 3338
  Until: 17:00,                           !- Field 3339
  0.0203,                                 !- Field 3340
  Until: 18:00,                           !- Field 3341
  0.0279666666666667,                     !- Field 3342
  Until: 19:00,                           !- Field 3343
  0.0459666666666667,                     !- Field 3344
  Until: 20:00,                           !- Field 3345
  0.0544666666666667,                     !- Field 3346
  Until: 24:00,                           !- Field 3347
  0.0555555555555556,                     !- Field 3348
  Through: 04/24,                         !- Field 3349
  For: AllDays,                           !- Field 3350
  Until: 04:00,                           !- Field 3351
  0.0555555555555556,                     !- Field 3352
  Until: 05:00,                           !- Field 3353
  0.0386,                                 !- Field 3354
  Until: 06:00,                           !- Field 3355
  0.0154888888888889,                     !- Field 3356
  Until: 07:00,                           !- Field 3357
  0.0289333333333333,                     !- Field 3358
  Until: 08:00,                           !- Field 3359
  0.0165333333333333,                     !- Field 3360
  Until: 13:00,                           !- Field 3361
  0,                                      !- Field 3362
  Until: 14:00,                           !- Field 3363
  0.00860000000000002,                    !- Field 3364
  Until: 15:00,                           !- Field 3365
  0.1268,                                 !- Field 3366
  Until: 16:00,                           !- Field 3367
  0.1718,                                 !- Field 3368
  Until: 17:00,                           !- Field 3369
  0.2326,                                 !- Field 3370
  Until: 18:00,                           !- Field 3371
  0.296644444444444,                      !- Field 3372
  Until: 19:00,                           !- Field 3373
  0.441777777777778,                      !- Field 3374
  Until: 20:00,                           !- Field 3375
  0.541,                                  !- Field 3376
  Until: 22:00,                           !- Field 3377
  0.333333333333333,                      !- Field 3378
  Until: 23:00,                           !- Field 3379
  0.111111111111111,                      !- Field 3380
  Until: 24:00,                           !- Field 3381
  0.0555555555555556,                     !- Field 3382
  Through: 04/25,                         !- Field 3383
  For: AllDays,                           !- Field 3384
  Until: 05:00,                           !- Field 3385
  0.0555555555555556,                     !- Field 3386
  Until: 06:00,                           !- Field 3387
  0.0945111111111111,                     !- Field 3388
  Until: 07:00,                           !- Field 3389
  0.0750666666666667,                     !- Field 3390
  Until: 08:00,                           !- Field 3391
  0.153933333333333,                      !- Field 3392
  Until: 15:00,                           !- Field 3393
  0,                                      !- Field 3394
  Until: 16:00,                           !- Field 3395
  0.112,                                  !- Field 3396
  Until: 17:00,                           !- Field 3397
  0.259,                                  !- Field 3398
  Until: 18:00,                           !- Field 3399
  0.378155555555556,                      !- Field 3400
  Until: 19:00,                           !- Field 3401
  0.460888888888889,                      !- Field 3402
  Until: 20:00,                           !- Field 3403
  0.544666666666667,                      !- Field 3404
  Until: 22:00,                           !- Field 3405
  0.333333333333333,                      !- Field 3406
  Until: 23:00,                           !- Field 3407
  0.111111111111111,                      !- Field 3408
  Until: 24:00,                           !- Field 3409
  0.0555555555555556,                     !- Field 3410
  Through: 04/26,                         !- Field 3411
  For: AllDays,                           !- Field 3412
  Until: 04:00,                           !- Field 3413
  0.0555555555555556,                     !- Field 3414
  Until: 05:00,                           !- Field 3415
  0.0366555555555555,                     !- Field 3416
  Until: 06:00,                           !- Field 3417
  0.0180666666666667,                     !- Field 3418
  Until: 07:00,                           !- Field 3419
  0.0281777777777778,                     !- Field 3420
  Until: 14:00,                           !- Field 3421
  0,                                      !- Field 3422
  Until: 15:00,                           !- Field 3423
  0.0196,                                 !- Field 3424
  Until: 16:00,                           !- Field 3425
  0.0342,                                 !- Field 3426
  Until: 17:00,                           !- Field 3427
  0.124,                                  !- Field 3428
  Until: 18:00,                           !- Field 3429
  0.283888888888889,                      !- Field 3430
  Until: 19:00,                           !- Field 3431
  0.439888888888889,                      !- Field 3432
  Until: 20:00,                           !- Field 3433
  0.541,                                  !- Field 3434
  Until: 22:00,                           !- Field 3435
  0.333333333333333,                      !- Field 3436
  Until: 23:00,                           !- Field 3437
  0.111111111111111,                      !- Field 3438
  Until: 24:00,                           !- Field 3439
  0.0555555555555556,                     !- Field 3440
  Through: 04/27,                         !- Field 3441
  For: AllDays,                           !- Field 3442
  Until: 04:00,                           !- Field 3443
  0.0555555555555556,                     !- Field 3444
  Until: 05:00,                           !- Field 3445
  0.0356444444444444,                     !- Field 3446
  Until: 06:00,                           !- Field 3447
  0.0162666666666667,                     !- Field 3448
  Until: 07:00,                           !- Field 3449
  0.0293555555555556,                     !- Field 3450
  Until: 08:00,                           !- Field 3451
  0.0245333333333333,                     !- Field 3452
  Until: 14:00,                           !- Field 3453
  0,                                      !- Field 3454
  Until: 15:00,                           !- Field 3455
  0.2064,                                 !- Field 3456
  Until: 16:00,                           !- Field 3457
  0.2736,                                 !- Field 3458
  Until: 17:00,                           !- Field 3459
  0.3296,                                 !- Field 3460
  Until: 18:00,                           !- Field 3461
  0.358244444444444,                      !- Field 3462
  Until: 19:00,                           !- Field 3463
  0.444888888888889,                      !- Field 3464
  Until: 20:00,                           !- Field 3465
  0.537333333333333,                      !- Field 3466
  Until: 22:00,                           !- Field 3467
  0.333333333333333,                      !- Field 3468
  Until: 23:00,                           !- Field 3469
  0.111111111111111,                      !- Field 3470
  Until: 24:00,                           !- Field 3471
  0.0555555555555556,                     !- Field 3472
  Through: 04/28,                         !- Field 3473
  For: AllDays,                           !- Field 3474
  Until: 04:00,                           !- Field 3475
  0.0555555555555556,                     !- Field 3476
  Until: 05:00,                           !- Field 3477
  0.0377222222222222,                     !- Field 3478
  Until: 06:00,                           !- Field 3479
  0.0188888888888889,                     !- Field 3480
  Until: 07:00,                           !- Field 3481
  0.0279555555555556,                     !- Field 3482
  Until: 13:00,                           !- Field 3483
  0,                                      !- Field 3484
  Until: 14:00,                           !- Field 3485
  0.0522,                                 !- Field 3486
  Until: 15:00,                           !- Field 3487
  0.1946,                                 !- Field 3488
  Until: 16:00,                           !- Field 3489
  0.2684,                                 !- Field 3490
  Until: 17:00,                           !- Field 3491
  0.3266,                                 !- Field 3492
  Until: 18:00,                           !- Field 3493
  0.331955555555556,                      !- Field 3494
  Until: 19:00,                           !- Field 3495
  0.428111111111111,                      !- Field 3496
  Until: 20:00,                           !- Field 3497
  0.533444444444444,                      !- Field 3498
  Until: 22:00,                           !- Field 3499
  0.333333333333333,                      !- Field 3500
  Until: 23:00,                           !- Field 3501
  0.111111111111111,                      !- Field 3502
  Until: 24:00,                           !- Field 3503
  0.0555555555555556,                     !- Field 3504
  Through: 04/29,                         !- Field 3505
  For: AllDays,                           !- Field 3506
  Until: 04:00,                           !- Field 3507
  0.0555555555555556,                     !- Field 3508
  Until: 05:00,                           !- Field 3509
  0.0332444444444444,                     !- Field 3510
  Until: 06:00,                           !- Field 3511
  0.00717777777777778,                    !- Field 3512
  Until: 07:00,                           !- Field 3513
  0.0278666666666667,                     !- Field 3514
  Until: 08:00,                           !- Field 3515
  0.00951111111111111,                    !- Field 3516
  Until: 12:00,                           !- Field 3517
  0,                                      !- Field 3518
  Until: 13:00,                           !- Field 3519
  0.0554444444444444,                     !- Field 3520
  Until: 14:00,                           !- Field 3521
  0.103555555555556,                      !- Field 3522
  Until: 15:00,                           !- Field 3523
  0.0341,                                 !- Field 3524
  Until: 16:00,                           !- Field 3525
  0.0359666666666666,                     !- Field 3526
  Until: 17:00,                           !- Field 3527
  0.0392,                                 !- Field 3528
  Until: 18:00,                           !- Field 3529
  0.0205555555555556,                     !- Field 3530
  Until: 19:00,                           !- Field 3531
  0.0407,                                 !- Field 3532
  Until: 20:00,                           !- Field 3533
  0.0525222222222222,                     !- Field 3534
  Until: 24:00,                           !- Field 3535
  0.0555555555555556,                     !- Field 3536
  Through: 04/30,                         !- Field 3537
  For: AllDays,                           !- Field 3538
  Until: 04:00,                           !- Field 3539
  0.0555555555555556,                     !- Field 3540
  Until: 05:00,                           !- Field 3541
  0.0325111111111111,                     !- Field 3542
  Until: 06:00,                           !- Field 3543
  0.00844444444444444,                    !- Field 3544
  Until: 07:00,                           !- Field 3545
  0.0139444444444444,                     !- Field 3546
  Until: 08:00,                           !- Field 3547
  0.00344444444444444,                    !- Field 3548
  Until: 12:00,                           !- Field 3549
  0,                                      !- Field 3550
  Until: 13:00,                           !- Field 3551
  0.0058,                                 !- Field 3552
  Until: 14:00,                           !- Field 3553
  0.0111444444444444,                     !- Field 3554
  Until: 15:00,                           !- Field 3555
  0.0123222222222222,                     !- Field 3556
  Until: 16:00,                           !- Field 3557
  0.0149666666666667,                     !- Field 3558
  Until: 17:00,                           !- Field 3559
  0.0177888888888889,                     !- Field 3560
  Until: 18:00,                           !- Field 3561
  0.0236888888888889,                     !- Field 3562
  Until: 19:00,                           !- Field 3563
  0.0433777777777778,                     !- Field 3564
  Until: 20:00,                           !- Field 3565
  0.0529444444444444,                     !- Field 3566
  Until: 24:00,                           !- Field 3567
  0.0555555555555556,                     !- Field 3568
  Through: 05/01,                         !- Field 3569
  For: AllDays,                           !- Field 3570
  Until: 04:00,                           !- Field 3571
  0.0555555555555556,                     !- Field 3572
  Until: 05:00,                           !- Field 3573
  0.0311222222222222,                     !- Field 3574
  Until: 06:00,                           !- Field 3575
  0.0182666666666667,                     !- Field 3576
  Until: 07:00,                           !- Field 3577
  0.0308444444444444,                     !- Field 3578
  Until: 08:00,                           !- Field 3579
  0.0629333333333333,                     !- Field 3580
  Until: 09:00,                           !- Field 3581
  0.0364,                                 !- Field 3582
  Until: 15:00,                           !- Field 3583
  0,                                      !- Field 3584
  Until: 16:00,                           !- Field 3585
  0.0184,                                 !- Field 3586
  Until: 17:00,                           !- Field 3587
  0.1308,                                 !- Field 3588
  Until: 18:00,                           !- Field 3589
  0.296955555555555,                      !- Field 3590
  Until: 19:00,                           !- Field 3591
  0.417,                                  !- Field 3592
  Until: 20:00,                           !- Field 3593
  0.533444444444444,                      !- Field 3594
  Until: 22:00,                           !- Field 3595
  0.333333333333333,                      !- Field 3596
  Until: 23:00,                           !- Field 3597
  0.111111111111111,                      !- Field 3598
  Until: 24:00,                           !- Field 3599
  0.0555555555555556,                     !- Field 3600
  Through: 05/02,                         !- Field 3601
  For: AllDays,                           !- Field 3602
  Until: 04:00,                           !- Field 3603
  0.0555555555555556,                     !- Field 3604
  Until: 05:00,                           !- Field 3605
  0.0418666666666667,                     !- Field 3606
  Until: 06:00,                           !- Field 3607
  0.0481333333333333,                     !- Field 3608
  Until: 07:00,                           !- Field 3609
  0.0135333333333333,                     !- Field 3610
  Until: 16:00,                           !- Field 3611
  0,                                      !- Field 3612
  Until: 17:00,                           !- Field 3613
  0.0538,                                 !- Field 3614
  Until: 18:00,                           !- Field 3615
  0.236755555555556,                      !- Field 3616
  Until: 19:00,                           !- Field 3617
  0.382666666666667,                      !- Field 3618
  Until: 20:00,                           !- Field 3619
  0.520666666666667,                      !- Field 3620
  Until: 22:00,                           !- Field 3621
  0.333333333333333,                      !- Field 3622
  Until: 23:00,                           !- Field 3623
  0.111111111111111,                      !- Field 3624
  Until: 24:00,                           !- Field 3625
  0.0555555555555556,                     !- Field 3626
  Through: 05/03,                         !- Field 3627
  For: AllDays,                           !- Field 3628
  Until: 04:00,                           !- Field 3629
  0.0555555555555556,                     !- Field 3630
  Until: 05:00,                           !- Field 3631
  0.0339555555555556,                     !- Field 3632
  Until: 06:00,                           !- Field 3633
  0.0256,                                 !- Field 3634
  Until: 07:00,                           !- Field 3635
  0.0252666666666667,                     !- Field 3636
  Until: 08:00,                           !- Field 3637
  0.00813333333333332,                    !- Field 3638
  Until: 13:00,                           !- Field 3639
  0,                                      !- Field 3640
  Until: 14:00,                           !- Field 3641
  0.0106,                                 !- Field 3642
  Until: 15:00,                           !- Field 3643
  0.033,                                  !- Field 3644
  Until: 16:00,                           !- Field 3645
  0.0918,                                 !- Field 3646
  Until: 17:00,                           !- Field 3647
  0.1746,                                 !- Field 3648
  Until: 18:00,                           !- Field 3649
  0.270666666666667,                      !- Field 3650
  Until: 19:00,                           !- Field 3651
  0.423,                                  !- Field 3652
  Until: 20:00,                           !- Field 3653
  0.525111111111111,                      !- Field 3654
  Until: 22:00,                           !- Field 3655
  0.333333333333333,                      !- Field 3656
  Until: 23:00,                           !- Field 3657
  0.111111111111111,                      !- Field 3658
  Until: 24:00,                           !- Field 3659
  0.0555555555555556,                     !- Field 3660
  Through: 05/04,                         !- Field 3661
  For: AllDays,                           !- Field 3662
  Until: 04:00,                           !- Field 3663
  0.0555555555555556,                     !- Field 3664
  Until: 05:00,                           !- Field 3665
  0.0333333333333333,                     !- Field 3666
  Until: 06:00,                           !- Field 3667
  0.0243333333333333,                     !- Field 3668
  Until: 07:00,                           !- Field 3669
  0.0276,                                 !- Field 3670
  Until: 08:00,                           !- Field 3671
  0.032,                                  !- Field 3672
  Until: 09:00,                           !- Field 3673
  0.006,                                  !- Field 3674
  Until: 13:00,                           !- Field 3675
  0,                                      !- Field 3676
  Until: 14:00,                           !- Field 3677
  0.0874,                                 !- Field 3678
  Until: 15:00,                           !- Field 3679
  0.1232,                                 !- Field 3680
  Until: 16:00,                           !- Field 3681
  0.16,                                   !- Field 3682
  Until: 17:00,                           !- Field 3683
  0.2534,                                 !- Field 3684
  Until: 18:00,                           !- Field 3685
  0.2968,                                 !- Field 3686
  Until: 19:00,                           !- Field 3687
  0.423888888888889,                      !- Field 3688
  Until: 20:00,                           !- Field 3689
  0.525111111111111,                      !- Field 3690
  Until: 22:00,                           !- Field 3691
  0.333333333333333,                      !- Field 3692
  Until: 23:00,                           !- Field 3693
  0.111111111111111,                      !- Field 3694
  Until: 24:00,                           !- Field 3695
  0.0555555555555556,                     !- Field 3696
  Through: 05/05,                         !- Field 3697
  For: AllDays,                           !- Field 3698
  Until: 04:00,                           !- Field 3699
  0.0555555555555556,                     !- Field 3700
  Until: 05:00,                           !- Field 3701
  0.0315333333333333,                     !- Field 3702
  Until: 06:00,                           !- Field 3703
  0.0224222222222222,                     !- Field 3704
  Until: 07:00,                           !- Field 3705
  0.0251333333333333,                     !- Field 3706
  Until: 08:00,                           !- Field 3707
  0.0225333333333333,                     !- Field 3708
  Until: 13:00,                           !- Field 3709
  0,                                      !- Field 3710
  Until: 14:00,                           !- Field 3711
  0.0586,                                 !- Field 3712
  Until: 15:00,                           !- Field 3713
  0.1292,                                 !- Field 3714
  Until: 16:00,                           !- Field 3715
  0.1996,                                 !- Field 3716
  Until: 17:00,                           !- Field 3717
  0.2316,                                 !- Field 3718
  Until: 18:00,                           !- Field 3719
  0.277666666666667,                      !- Field 3720
  Until: 19:00,                           !- Field 3721
  0.420222222222222,                      !- Field 3722
  Until: 20:00,                           !- Field 3723
  0.520555555555556,                      !- Field 3724
  Until: 22:00,                           !- Field 3725
  0.333333333333333,                      !- Field 3726
  Until: 23:00,                           !- Field 3727
  0.111111111111111,                      !- Field 3728
  Until: 24:00,                           !- Field 3729
  0.0555555555555556,                     !- Field 3730
  Through: 05/06,                         !- Field 3731
  For: AllDays,                           !- Field 3732
  Until: 04:00,                           !- Field 3733
  0.0555555555555556,                     !- Field 3734
  Until: 05:00,                           !- Field 3735
  0.0299666666666667,                     !- Field 3736
  Until: 06:00,                           !- Field 3737
  0.0109111111111111,                     !- Field 3738
  Until: 07:00,                           !- Field 3739
  0.0199555555555556,                     !- Field 3740
  Until: 15:00,                           !- Field 3741
  0,                                      !- Field 3742
  Until: 16:00,                           !- Field 3743
  0.0131333333333333,                     !- Field 3744
  Until: 17:00,                           !- Field 3745
  0.0398333333333333,                     !- Field 3746
  Until: 18:00,                           !- Field 3747
  0.0191,                                 !- Field 3748
  Until: 19:00,                           !- Field 3749
  0.0218,                                 !- Field 3750
  Until: 20:00,                           !- Field 3751
  0.0505666666666667,                     !- Field 3752
  Until: 24:00,                           !- Field 3753
  0.0555555555555556,                     !- Field 3754
  Through: 05/07,                         !- Field 3755
  For: AllDays,                           !- Field 3756
  Until: 04:00,                           !- Field 3757
  0.0555555555555556,                     !- Field 3758
  Until: 05:00,                           !- Field 3759
  0.0495444444444444,                     !- Field 3760
  Until: 06:00,                           !- Field 3761
  0.0374333333333333,                     !- Field 3762
  Until: 07:00,                           !- Field 3763
  0.0111222222222222,                     !- Field 3764
  Until: 16:00,                           !- Field 3765
  0,                                      !- Field 3766
  Until: 17:00,                           !- Field 3767
  0.00823333333333334,                    !- Field 3768
  Until: 18:00,                           !- Field 3769
  0.0180555555555556,                     !- Field 3770
  Until: 19:00,                           !- Field 3771
  0.0132666666666667,                     !- Field 3772
  Until: 20:00,                           !- Field 3773
  0.0510777777777778,                     !- Field 3774
  Until: 24:00,                           !- Field 3775
  0.0555555555555556,                     !- Field 3776
  Through: 05/08,                         !- Field 3777
  For: AllDays,                           !- Field 3778
  Until: 04:00,                           !- Field 3779
  0.0555555555555556,                     !- Field 3780
  Until: 05:00,                           !- Field 3781
  0.0495333333333333,                     !- Field 3782
  Until: 06:00,                           !- Field 3783
  0.0843777777777778,                     !- Field 3784
  Until: 07:00,                           !- Field 3785
  0.0670444444444444,                     !- Field 3786
  Until: 08:00,                           !- Field 3787
  0.1336,                                 !- Field 3788
  Until: 09:00,                           !- Field 3789
  0.1456,                                 !- Field 3790
  Until: 14:00,                           !- Field 3791
  0,                                      !- Field 3792
  Until: 15:00,                           !- Field 3793
  0.033,                                  !- Field 3794
  Until: 16:00,                           !- Field 3795
  0.1126,                                 !- Field 3796
  Until: 17:00,                           !- Field 3797
  0.2926,                                 !- Field 3798
  Until: 18:00,                           !- Field 3799
  0.387488888888889,                      !- Field 3800
  Until: 19:00,                           !- Field 3801
  0.447555555555556,                      !- Field 3802
  Until: 20:00,                           !- Field 3803
  0.533333333333333,                      !- Field 3804
  Until: 22:00,                           !- Field 3805
  0.333333333333333,                      !- Field 3806
  Until: 23:00,                           !- Field 3807
  0.111111111111111,                      !- Field 3808
  Until: 24:00,                           !- Field 3809
  0.0555555555555556,                     !- Field 3810
  Through: 05/09,                         !- Field 3811
  For: AllDays,                           !- Field 3812
  Until: 04:00,                           !- Field 3813
  0.0555555555555556,                     !- Field 3814
  Until: 05:00,                           !- Field 3815
  0.0345555555555556,                     !- Field 3816
  Until: 06:00,                           !- Field 3817
  0.0245555555555556,                     !- Field 3818
  Until: 07:00,                           !- Field 3819
  0.0105111111111111,                     !- Field 3820
  Until: 15:00,                           !- Field 3821
  0,                                      !- Field 3822
  Until: 16:00,                           !- Field 3823
  0.0648,                                 !- Field 3824
  Until: 17:00,                           !- Field 3825
  0.1832,                                 !- Field 3826
  Until: 18:00,                           !- Field 3827
  0.270977777777778,                      !- Field 3828
  Until: 19:00,                           !- Field 3829
  0.209444444444444,                      !- Field 3830
  Until: 20:00,                           !- Field 3831
  0.505555555555556,                      !- Field 3832
  Until: 22:00,                           !- Field 3833
  0.333333333333333,                      !- Field 3834
  Until: 23:00,                           !- Field 3835
  0.111111111111111,                      !- Field 3836
  Until: 24:00,                           !- Field 3837
  0.0555555555555556,                     !- Field 3838
  Through: 05/10,                         !- Field 3839
  For: AllDays,                           !- Field 3840
  Until: 04:00,                           !- Field 3841
  0.0555555555555556,                     !- Field 3842
  Until: 05:00,                           !- Field 3843
  0.0266555555555556,                     !- Field 3844
  Until: 06:00,                           !- Field 3845
  0.0154888888888889,                     !- Field 3846
  Until: 07:00,                           !- Field 3847
  0.000555555555555555,                   !- Field 3848
  Until: 13:00,                           !- Field 3849
  0,                                      !- Field 3850
  Until: 14:00,                           !- Field 3851
  0.0612,                                 !- Field 3852
  Until: 15:00,                           !- Field 3853
  0.1082,                                 !- Field 3854
  Until: 16:00,                           !- Field 3855
  0.205,                                  !- Field 3856
  Until: 17:00,                           !- Field 3857
  0.2562,                                 !- Field 3858
  Until: 18:00,                           !- Field 3859
  0.281555555555556,                      !- Field 3860
  Until: 19:00,                           !- Field 3861
  0.334333333333333,                      !- Field 3862
  Until: 20:00,                           !- Field 3863
  0.515777777777778,                      !- Field 3864
  Until: 22:00,                           !- Field 3865
  0.333333333333333,                      !- Field 3866
  Until: 23:00,                           !- Field 3867
  0.111111111111111,                      !- Field 3868
  Until: 24:00,                           !- Field 3869
  0.0555555555555556,                     !- Field 3870
  Through: 05/11,                         !- Field 3871
  For: AllDays,                           !- Field 3872
  Until: 04:00,                           !- Field 3873
  0.0555555555555556,                     !- Field 3874
  Until: 05:00,                           !- Field 3875
  0.0275,                                 !- Field 3876
  Until: 06:00,                           !- Field 3877
  0.0202222222222222,                     !- Field 3878
  Until: 07:00,                           !- Field 3879
  0.00115555555555555,                    !- Field 3880
  Until: 14:00,                           !- Field 3881
  0,                                      !- Field 3882
  Until: 15:00,                           !- Field 3883
  0.001,                                  !- Field 3884
  Until: 16:00,                           !- Field 3885
  0.082,                                  !- Field 3886
  Until: 17:00,                           !- Field 3887
  0.1826,                                 !- Field 3888
  Until: 18:00,                           !- Field 3889
  0.247488888888889,                      !- Field 3890
  Until: 19:00,                           !- Field 3891
  0.210555555555556,                      !- Field 3892
  Until: 20:00,                           !- Field 3893
  0.494333333333333,                      !- Field 3894
  Until: 21:00,                           !- Field 3895
  0.331066666666667,                      !- Field 3896
  Until: 22:00,                           !- Field 3897
  0.333333333333333,                      !- Field 3898
  Until: 23:00,                           !- Field 3899
  0.111111111111111,                      !- Field 3900
  Until: 24:00,                           !- Field 3901
  0.0555555555555556,                     !- Field 3902
  Through: 05/12,                         !- Field 3903
  For: AllDays,                           !- Field 3904
  Until: 04:00,                           !- Field 3905
  0.0555555555555556,                     !- Field 3906
  Until: 05:00,                           !- Field 3907
  0.0131777777777778,                     !- Field 3908
  Until: 06:00,                           !- Field 3909
  0.0227333333333333,                     !- Field 3910
  Until: 07:00,                           !- Field 3911
  0.0259555555555556,                     !- Field 3912
  Until: 08:00,                           !- Field 3913
  0.0620666666666667,                     !- Field 3914
  Until: 09:00,                           !- Field 3915
  0.0548,                                 !- Field 3916
  Until: 11:00,                           !- Field 3917
  0,                                      !- Field 3918
  Until: 12:00,                           !- Field 3919
  0.00679999999999995,                    !- Field 3920
  Until: 13:00,                           !- Field 3921
  0.1658,                                 !- Field 3922
  Until: 14:00,                           !- Field 3923
  0.2042,                                 !- Field 3924
  Until: 15:00,                           !- Field 3925
  0.1412,                                 !- Field 3926
  Until: 16:00,                           !- Field 3927
  0.198,                                  !- Field 3928
  Until: 17:00,                           !- Field 3929
  0.2652,                                 !- Field 3930
  Until: 18:00,                           !- Field 3931
  0.262733333333333,                      !- Field 3932
  Until: 19:00,                           !- Field 3933
  0.130222222222222,                      !- Field 3934
  Until: 20:00,                           !- Field 3935
  0.494222222222222,                      !- Field 3936
  Until: 21:00,                           !- Field 3937
  0.331066666666667,                      !- Field 3938
  Until: 22:00,                           !- Field 3939
  0.333333333333333,                      !- Field 3940
  Until: 23:00,                           !- Field 3941
  0.111111111111111,                      !- Field 3942
  Until: 24:00,                           !- Field 3943
  0.0555555555555556,                     !- Field 3944
  Through: 05/13,                         !- Field 3945
  For: AllDays,                           !- Field 3946
  Until: 04:00,                           !- Field 3947
  0.0555555555555556,                     !- Field 3948
  Until: 05:00,                           !- Field 3949
  0.0109333333333333,                     !- Field 3950
  Until: 06:00,                           !- Field 3951
  0.00956666666666667,                    !- Field 3952
  Until: 07:00,                           !- Field 3953
  0.0143777777777778,                     !- Field 3954
  Until: 12:00,                           !- Field 3955
  0,                                      !- Field 3956
  Until: 13:00,                           !- Field 3957
  0.0162222222222222,                     !- Field 3958
  Until: 14:00,                           !- Field 3959
  0.117111111111111,                      !- Field 3960
  Until: 15:00,                           !- Field 3961
  0.0294666666666667,                     !- Field 3962
  Until: 16:00,                           !- Field 3963
  0.0508666666666667,                     !- Field 3964
  Until: 17:00,                           !- Field 3965
  0.0710333333333333,                     !- Field 3966
  Until: 18:00,                           !- Field 3967
  0.0219111111111111,                     !- Field 3968
  Until: 19:00,                           !- Field 3969
  0.0213555555555556,                     !- Field 3970
  Until: 20:00,                           !- Field 3971
  0.0510666666666667,                     !- Field 3972
  Until: 21:00,                           !- Field 3973
  0.0551777777777778,                     !- Field 3974
  Until: 24:00,                           !- Field 3975
  0.0555555555555556,                     !- Field 3976
  Through: 05/14,                         !- Field 3977
  For: AllDays,                           !- Field 3978
  Until: 04:00,                           !- Field 3979
  0.0555555555555556,                     !- Field 3980
  Until: 05:00,                           !- Field 3981
  0.0113555555555556,                     !- Field 3982
  Until: 06:00,                           !- Field 3983
  0.0097,                                 !- Field 3984
  Until: 07:00,                           !- Field 3985
  0.00982222222222222,                    !- Field 3986
  Until: 08:00,                           !- Field 3987
  0.002,                                  !- Field 3988
  Until: 16:00,                           !- Field 3989
  0,                                      !- Field 3990
  Until: 17:00,                           !- Field 3991
  0.00491111111111111,                    !- Field 3992
  Until: 18:00,                           !- Field 3993
  0.0146666666666667,                     !- Field 3994
  Until: 19:00,                           !- Field 3995
  0.0189666666666667,                     !- Field 3996
  Until: 20:00,                           !- Field 3997
  0.0470777777777778,                     !- Field 3998
  Until: 21:00,                           !- Field 3999
  0.0551777777777778,                     !- Field 4000
  Until: 24:00,                           !- Field 4001
  0.0555555555555556,                     !- Field 4002
  Through: 05/15,                         !- Field 4003
  For: AllDays,                           !- Field 4004
  Until: 04:00,                           !- Field 4005
  0.0555555555555556,                     !- Field 4006
  Until: 05:00,                           !- Field 4007
  0.0105777777777778,                     !- Field 4008
  Until: 06:00,                           !- Field 4009
  0.0199555555555556,                     !- Field 4010
  Until: 07:00,                           !- Field 4011
  0.0224222222222222,                     !- Field 4012
  Until: 14:00,                           !- Field 4013
  0,                                      !- Field 4014
  Until: 15:00,                           !- Field 4015
  0.042,                                  !- Field 4016
  Until: 16:00,                           !- Field 4017
  0.0804,                                 !- Field 4018
  Until: 17:00,                           !- Field 4019
  0.05,                                   !- Field 4020
  Until: 18:00,                           !- Field 4021
  0.0947333333333333,                     !- Field 4022
  Until: 19:00,                           !- Field 4023
  0.106777777777778,                      !- Field 4024
  Until: 20:00,                           !- Field 4025
  0.459444444444444,                      !- Field 4026
  Until: 21:00,                           !- Field 4027
  0.328933333333333,                      !- Field 4028
  Until: 22:00,                           !- Field 4029
  0.333333333333333,                      !- Field 4030
  Until: 23:00,                           !- Field 4031
  0.111111111111111,                      !- Field 4032
  Until: 24:00,                           !- Field 4033
  0.0555555555555556,                     !- Field 4034
  Through: 05/16,                         !- Field 4035
  For: AllDays,                           !- Field 4036
  Until: 04:00,                           !- Field 4037
  0.0555555555555556,                     !- Field 4038
  Until: 05:00,                           !- Field 4039
  0.0131222222222222,                     !- Field 4040
  Until: 06:00,                           !- Field 4041
  0.0216888888888889,                     !- Field 4042
  Until: 07:00,                           !- Field 4043
  8.88888888888838e-05,                   !- Field 4044
  Until: 15:00,                           !- Field 4045
  0,                                      !- Field 4046
  Until: 16:00,                           !- Field 4047
  0.0102,                                 !- Field 4048
  Until: 17:00,                           !- Field 4049
  0.0818,                                 !- Field 4050
  Until: 18:00,                           !- Field 4051
  0.1372,                                 !- Field 4052
  Until: 19:00,                           !- Field 4053
  0.045,                                  !- Field 4054
  Until: 20:00,                           !- Field 4055
  0.464888888888889,                      !- Field 4056
  Until: 21:00,                           !- Field 4057
  0.329,                                  !- Field 4058
  Until: 22:00,                           !- Field 4059
  0.333333333333333,                      !- Field 4060
  Until: 23:00,                           !- Field 4061
  0.111111111111111,                      !- Field 4062
  Until: 24:00,                           !- Field 4063
  0.0555555555555556,                     !- Field 4064
  Through: 05/17,                         !- Field 4065
  For: AllDays,                           !- Field 4066
  Until: 04:00,                           !- Field 4067
  0.0555555555555556,                     !- Field 4068
  Until: 05:00,                           !- Field 4069
  0.0401333333333333,                     !- Field 4070
  Until: 06:00,                           !- Field 4071
  0.0240222222222222,                     !- Field 4072
  Until: 15:00,                           !- Field 4073
  0,                                      !- Field 4074
  Until: 16:00,                           !- Field 4075
  0.0356,                                 !- Field 4076
  Until: 17:00,                           !- Field 4077
  0.1246,                                 !- Field 4078
  Until: 18:00,                           !- Field 4079
  0.2156,                                 !- Field 4080
  Until: 19:00,                           !- Field 4081
  0.256444444444444,                      !- Field 4082
  Until: 20:00,                           !- Field 4083
  0.464777777777778,                      !- Field 4084
  Until: 21:00,                           !- Field 4085
  0.331066666666667,                      !- Field 4086
  Until: 22:00,                           !- Field 4087
  0.333333333333333,                      !- Field 4088
  Until: 23:00,                           !- Field 4089
  0.111111111111111,                      !- Field 4090
  Until: 24:00,                           !- Field 4091
  0.0555555555555556,                     !- Field 4092
  Through: 05/18,                         !- Field 4093
  For: AllDays,                           !- Field 4094
  Until: 04:00,                           !- Field 4095
  0.0555555555555556,                     !- Field 4096
  Until: 05:00,                           !- Field 4097
  0.0473222222222222,                     !- Field 4098
  Until: 06:00,                           !- Field 4099
  0.0752222222222222,                     !- Field 4100
  Until: 07:00,                           !- Field 4101
  0.0424666666666667,                     !- Field 4102
  Until: 15:00,                           !- Field 4103
  0,                                      !- Field 4104
  Until: 16:00,                           !- Field 4105
  0.071,                                  !- Field 4106
  Until: 17:00,                           !- Field 4107
  0.187,                                  !- Field 4108
  Until: 18:00,                           !- Field 4109
  0.205177777777778,                      !- Field 4110
  Until: 19:00,                           !- Field 4111
  0.159111111111111,                      !- Field 4112
  Until: 20:00,                           !- Field 4113
  0.464666666666667,                      !- Field 4114
  Until: 21:00,                           !- Field 4115
  0.329,                                  !- Field 4116
  Until: 22:00,                           !- Field 4117
  0.333333333333333,                      !- Field 4118
  Until: 23:00,                           !- Field 4119
  0.111111111111111,                      !- Field 4120
  Until: 24:00,                           !- Field 4121
  0.0555555555555556,                     !- Field 4122
  Through: 05/19,                         !- Field 4123
  For: AllDays,                           !- Field 4124
  Until: 04:00,                           !- Field 4125
  0.0555555555555556,                     !- Field 4126
  Until: 05:00,                           !- Field 4127
  0.0306888888888889,                     !- Field 4128
  Until: 06:00,                           !- Field 4129
  0.0410666666666667,                     !- Field 4130
  Until: 07:00,                           !- Field 4131
  0.0351333333333333,                     !- Field 4132
  Until: 08:00,                           !- Field 4133
  0.119066666666667,                      !- Field 4134
  Until: 09:00,                           !- Field 4135
  0.408,                                  !- Field 4136
  Until: 10:00,                           !- Field 4137
  0.103,                                  !- Field 4138
  Until: 16:00,                           !- Field 4139
  0,                                      !- Field 4140
  Until: 17:00,                           !- Field 4141
  0.1282,                                 !- Field 4142
  Until: 18:00,                           !- Field 4143
  0.198488888888889,                      !- Field 4144
  Until: 19:00,                           !- Field 4145
  0.0771111111111111,                     !- Field 4146
  Until: 20:00,                           !- Field 4147
  0.482444444444444,                      !- Field 4148
  Until: 21:00,                           !- Field 4149
  0.331066666666667,                      !- Field 4150
  Until: 22:00,                           !- Field 4151
  0.333333333333333,                      !- Field 4152
  Until: 23:00,                           !- Field 4153
  0.111111111111111,                      !- Field 4154
  Until: 24:00,                           !- Field 4155
  0.0555555555555556,                     !- Field 4156
  Through: 05/20,                         !- Field 4157
  For: AllDays,                           !- Field 4158
  Until: 04:00,                           !- Field 4159
  0.0555555555555556,                     !- Field 4160
  Until: 05:00,                           !- Field 4161
  0.0272111111111111,                     !- Field 4162
  Until: 06:00,                           !- Field 4163
  0.0175666666666667,                     !- Field 4164
  Until: 07:00,                           !- Field 4165
  0.00862222222222222,                    !- Field 4166
  Until: 17:00,                           !- Field 4167
  0,                                      !- Field 4168
  Until: 18:00,                           !- Field 4169
  0.0109111111111111,                     !- Field 4170
  Until: 19:00,                           !- Field 4171
  0.0152333333333333,                     !- Field 4172
  Until: 20:00,                           !- Field 4173
  0.0471888888888889,                     !- Field 4174
  Until: 21:00,                           !- Field 4175
  0.0548333333333333,                     !- Field 4176
  Until: 24:00,                           !- Field 4177
  0.0555555555555556,                     !- Field 4178
  Through: 05/21,                         !- Field 4179
  For: AllDays,                           !- Field 4180
  Until: 04:00,                           !- Field 4181
  0.0555555555555556,                     !- Field 4182
  Until: 05:00,                           !- Field 4183
  0.0252444444444444,                     !- Field 4184
  Until: 06:00,                           !- Field 4185
  0.0162333333333333,                     !- Field 4186
  Until: 07:00,                           !- Field 4187
  0.00738888888888889,                    !- Field 4188
  Until: 14:00,                           !- Field 4189
  0,                                      !- Field 4190
  Until: 15:00,                           !- Field 4191
  0.00274444444444444,                    !- Field 4192
  Until: 16:00,                           !- Field 4193
  0.00202222222222222,                    !- Field 4194
  Until: 17:00,                           !- Field 4195
  0.00518888888888889,                    !- Field 4196
  Until: 18:00,                           !- Field 4197
  0.0135,                                 !- Field 4198
  Until: 19:00,                           !- Field 4199
  0,                                      !- Field 4200
  Until: 20:00,                           !- Field 4201
  0.0455666666666667,                     !- Field 4202
  Until: 21:00,                           !- Field 4203
  0.0544666666666667,                     !- Field 4204
  Until: 24:00,                           !- Field 4205
  0.0555555555555556,                     !- Field 4206
  Through: 05/22,                         !- Field 4207
  For: AllDays,                           !- Field 4208
  Until: 03:00,                           !- Field 4209
  0.0555555555555556,                     !- Field 4210
  Until: 04:00,                           !- Field 4211
  0.0154666666666667,                     !- Field 4212
  Until: 05:00,                           !- Field 4213
  0.00852222222222222,                    !- Field 4214
  Until: 06:00,                           !- Field 4215
  0.0303333333333333,                     !- Field 4216
  Until: 07:00,                           !- Field 4217
  0.0212,                                 !- Field 4218
  Until: 08:00,                           !- Field 4219
  0.0612666666666666,                     !- Field 4220
  Until: 09:00,                           !- Field 4221
  0.0808,                                 !- Field 4222
  Until: 17:00,                           !- Field 4223
  0,                                      !- Field 4224
  Until: 18:00,                           !- Field 4225
  0.0914666666666667,                     !- Field 4226
  Until: 19:00,                           !- Field 4227
  0.0376666666666666,                     !- Field 4228
  Until: 20:00,                           !- Field 4229
  0.439666666666667,                      !- Field 4230
  Until: 21:00,                           !- Field 4231
  0.3268,                                 !- Field 4232
  Until: 22:00,                           !- Field 4233
  0.333333333333333,                      !- Field 4234
  Until: 23:00,                           !- Field 4235
  0.111111111111111,                      !- Field 4236
  Until: 24:00,                           !- Field 4237
  0.0555555555555556,                     !- Field 4238
  Through: 05/23,                         !- Field 4239
  For: AllDays,                           !- Field 4240
  Until: 03:00,                           !- Field 4241
  0.0555555555555556,                     !- Field 4242
  Until: 04:00,                           !- Field 4243
  0.0380222222222222,                     !- Field 4244
  Until: 05:00,                           !- Field 4245
  0.0174,                                 !- Field 4246
  Until: 06:00,                           !- Field 4247
  0.0164666666666667,                     !- Field 4248
  Until: 17:00,                           !- Field 4249
  0,                                      !- Field 4250
  Until: 18:00,                           !- Field 4251
  0.0720222222222222,                     !- Field 4252
  Until: 19:00,                           !- Field 4253
  0.00211111111111109,                    !- Field 4254
  Until: 20:00,                           !- Field 4255
  0.446777777777778,                      !- Field 4256
  Until: 21:00,                           !- Field 4257
  0.3246,                                 !- Field 4258
  Until: 22:00,                           !- Field 4259
  0.333333333333333,                      !- Field 4260
  Until: 23:00,                           !- Field 4261
  0.111111111111111,                      !- Field 4262
  Until: 24:00,                           !- Field 4263
  0.0555555555555556,                     !- Field 4264
  Through: 05/24,                         !- Field 4265
  For: AllDays,                           !- Field 4266
  Until: 03:00,                           !- Field 4267
  0.0555555555555556,                     !- Field 4268
  Until: 04:00,                           !- Field 4269
  0.0104222222222222,                     !- Field 4270
  Until: 05:00,                           !- Field 4271
  0.00746666666666666,                    !- Field 4272
  Until: 06:00,                           !- Field 4273
  0.0294222222222222,                     !- Field 4274
  Until: 07:00,                           !- Field 4275
  0.0217111111111111,                     !- Field 4276
  Until: 08:00,                           !- Field 4277
  0.0648666666666667,                     !- Field 4278
  Until: 09:00,                           !- Field 4279
  0.0956,                                 !- Field 4280
  Until: 10:00,                           !- Field 4281
  0.00839999999999998,                    !- Field 4282
  Until: 11:00,                           !- Field 4283
  0.00939999999999998,                    !- Field 4284
  Until: 12:00,                           !- Field 4285
  0.04,                                   !- Field 4286
  Until: 17:00,                           !- Field 4287
  0,                                      !- Field 4288
  Until: 18:00,                           !- Field 4289
  0.103288888888889,                      !- Field 4290
  Until: 19:00,                           !- Field 4291
  0.145666666666667,                      !- Field 4292
  Until: 20:00,                           !- Field 4293
  0.442333333333333,                      !- Field 4294
  Until: 21:00,                           !- Field 4295
  0.322266666666667,                      !- Field 4296
  Until: 22:00,                           !- Field 4297
  0.333333333333333,                      !- Field 4298
  Until: 23:00,                           !- Field 4299
  0.111111111111111,                      !- Field 4300
  Until: 24:00,                           !- Field 4301
  0.0555555555555556,                     !- Field 4302
  Through: 05/25,                         !- Field 4303
  For: AllDays,                           !- Field 4304
  Until: 03:00,                           !- Field 4305
  0.0555555555555556,                     !- Field 4306
  Until: 04:00,                           !- Field 4307
  0.0096,                                 !- Field 4308
  Until: 05:00,                           !- Field 4309
  0.00642222222222222,                    !- Field 4310
  Until: 06:00,                           !- Field 4311
  0.0279333333333333,                     !- Field 4312
  Until: 07:00,                           !- Field 4313
  0.0205555555555556,                     !- Field 4314
  Until: 08:00,                           !- Field 4315
  0.0588,                                 !- Field 4316
  Until: 09:00,                           !- Field 4317
  0.0632,                                 !- Field 4318
  Until: 17:00,                           !- Field 4319
  0,                                      !- Field 4320
  Until: 18:00,                           !- Field 4321
  0.0894444444444444,                     !- Field 4322
  Until: 19:00,                           !- Field 4323
  0,                                      !- Field 4324
  Until: 20:00,                           !- Field 4325
  0.414777777777778,                      !- Field 4326
  Until: 21:00,                           !- Field 4327
  0.322266666666667,                      !- Field 4328
  Until: 22:00,                           !- Field 4329
  0.333333333333333,                      !- Field 4330
  Until: 23:00,                           !- Field 4331
  0.111111111111111,                      !- Field 4332
  Until: 24:00,                           !- Field 4333
  0.0555555555555556,                     !- Field 4334
  Through: 05/26,                         !- Field 4335
  For: AllDays,                           !- Field 4336
  Until: 03:00,                           !- Field 4337
  0.0555555555555556,                     !- Field 4338
  Until: 04:00,                           !- Field 4339
  0.0176,                                 !- Field 4340
  Until: 05:00,                           !- Field 4341
  0.00508888888888889,                    !- Field 4342
  Until: 06:00,                           !- Field 4343
  0.0278444444444444,                     !- Field 4344
  Until: 07:00,                           !- Field 4345
  0.0178666666666667,                     !- Field 4346
  Until: 11:00,                           !- Field 4347
  0,                                      !- Field 4348
  Until: 12:00,                           !- Field 4349
  0.0502,                                 !- Field 4350
  Until: 13:00,                           !- Field 4351
  0.1622,                                 !- Field 4352
  Until: 14:00,                           !- Field 4353
  0.1876,                                 !- Field 4354
  Until: 15:00,                           !- Field 4355
  0.2038,                                 !- Field 4356
  Until: 16:00,                           !- Field 4357
  0.2134,                                 !- Field 4358
  Until: 17:00,                           !- Field 4359
  0.2444,                                 !- Field 4360
  Until: 18:00,                           !- Field 4361
  0.199733333333333,                      !- Field 4362
  Until: 19:00,                           !- Field 4363
  0,                                      !- Field 4364
  Until: 20:00,                           !- Field 4365
  0.439666666666667,                      !- Field 4366
  Until: 21:00,                           !- Field 4367
  0.322266666666667,                      !- Field 4368
  Until: 22:00,                           !- Field 4369
  0.333333333333333,                      !- Field 4370
  Until: 23:00,                           !- Field 4371
  0.111111111111111,                      !- Field 4372
  Until: 24:00,                           !- Field 4373
  0.0555555555555556,                     !- Field 4374
  Through: 05/27,                         !- Field 4375
  For: AllDays,                           !- Field 4376
  Until: 03:00,                           !- Field 4377
  0.0555555555555556,                     !- Field 4378
  Until: 04:00,                           !- Field 4379
  0.00385555555555555,                    !- Field 4380
  Until: 05:00,                           !- Field 4381
  0.00372222222222222,                    !- Field 4382
  Until: 06:00,                           !- Field 4383
  0.0152,                                 !- Field 4384
  Until: 07:00,                           !- Field 4385
  0.0222222222222222,                     !- Field 4386
  Until: 08:00,                           !- Field 4387
  0.0207777777777778,                     !- Field 4388
  Until: 09:00,                           !- Field 4389
  0.051,                                  !- Field 4390
  Until: 11:00,                           !- Field 4391
  0,                                      !- Field 4392
  Until: 12:00,                           !- Field 4393
  0.0675555555555556,                     !- Field 4394
  Until: 13:00,                           !- Field 4395
  0.108444444444444,                      !- Field 4396
  Until: 14:00,                           !- Field 4397
  0.0933333333333333,                     !- Field 4398
  Until: 15:00,                           !- Field 4399
  0.00723333333333333,                    !- Field 4400
  Until: 17:00,                           !- Field 4401
  0,                                      !- Field 4402
  Until: 18:00,                           !- Field 4403
  0.000522222222222221,                   !- Field 4404
  Until: 19:00,                           !- Field 4405
  0,                                      !- Field 4406
  Until: 20:00,                           !- Field 4407
  0.0394444444444444,                     !- Field 4408
  Until: 21:00,                           !- Field 4409
  0.0533,                                 !- Field 4410
  Until: 24:00,                           !- Field 4411
  0.0555555555555556,                     !- Field 4412
  Through: 05/28,                         !- Field 4413
  For: AllDays,                           !- Field 4414
  Until: 03:00,                           !- Field 4415
  0.0555555555555556,                     !- Field 4416
  Until: 04:00,                           !- Field 4417
  0.0359,                                 !- Field 4418
  Until: 05:00,                           !- Field 4419
  0.0117,                                 !- Field 4420
  Until: 06:00,                           !- Field 4421
  0.00596666666666667,                    !- Field 4422
  Until: 13:00,                           !- Field 4423
  0,                                      !- Field 4424
  Until: 14:00,                           !- Field 4425
  0.00767777777777778,                    !- Field 4426
  Until: 15:00,                           !- Field 4427
  0.00293333333333333,                    !- Field 4428
  Until: 16:00,                           !- Field 4429
  0.000666666666666667,                   !- Field 4430
  Until: 17:00,                           !- Field 4431
  0.00471111111111111,                    !- Field 4432
  Until: 18:00,                           !- Field 4433
  0.0096,                                 !- Field 4434
  Until: 19:00,                           !- Field 4435
  0,                                      !- Field 4436
  Until: 20:00,                           !- Field 4437
  0.0425,                                 !- Field 4438
  Until: 21:00,                           !- Field 4439
  0.0537111111111111,                     !- Field 4440
  Until: 24:00,                           !- Field 4441
  0.0555555555555556,                     !- Field 4442
  Through: 05/29,                         !- Field 4443
  For: AllDays,                           !- Field 4444
  Until: 03:00,                           !- Field 4445
  0.0555555555555556,                     !- Field 4446
  Until: 04:00,                           !- Field 4447
  0.0194444444444444,                     !- Field 4448
  Until: 05:00,                           !- Field 4449
  0.00694444444444444,                    !- Field 4450
  Until: 06:00,                           !- Field 4451
  0.0288444444444444,                     !- Field 4452
  Until: 07:00,                           !- Field 4453
  0.0194666666666667,                     !- Field 4454
  Until: 08:00,                           !- Field 4455
  0.00873333333333335,                    !- Field 4456
  Until: 16:00,                           !- Field 4457
  0,                                      !- Field 4458
  Until: 17:00,                           !- Field 4459
  0.1182,                                 !- Field 4460
  Until: 18:00,                           !- Field 4461
  0.1806,                                 !- Field 4462
  Until: 19:00,                           !- Field 4463
  0,                                      !- Field 4464
  Until: 20:00,                           !- Field 4465
  0.432777777777778,                      !- Field 4466
  Until: 21:00,                           !- Field 4467
  0.3198,                                 !- Field 4468
  Until: 22:00,                           !- Field 4469
  0.333333333333333,                      !- Field 4470
  Until: 23:00,                           !- Field 4471
  0.111111111111111,                      !- Field 4472
  Until: 24:00,                           !- Field 4473
  0.0555555555555556,                     !- Field 4474
  Through: 05/30,                         !- Field 4475
  For: AllDays,                           !- Field 4476
  Until: 03:00,                           !- Field 4477
  0.0555555555555556,                     !- Field 4478
  Until: 04:00,                           !- Field 4479
  0.00208888888888889,                    !- Field 4480
  Until: 05:00,                           !- Field 4481
  0.0025,                                 !- Field 4482
  Until: 06:00,                           !- Field 4483
  0.0287555555555556,                     !- Field 4484
  Until: 07:00,                           !- Field 4485
  0.0216666666666667,                     !- Field 4486
  Until: 08:00,                           !- Field 4487
  0.0574,                                 !- Field 4488
  Until: 09:00,                           !- Field 4489
  0.0594,                                 !- Field 4490
  Until: 11:00,                           !- Field 4491
  0,                                      !- Field 4492
  Until: 12:00,                           !- Field 4493
  0.0422,                                 !- Field 4494
  Until: 16:00,                           !- Field 4495
  0,                                      !- Field 4496
  Until: 17:00,                           !- Field 4497
  0.000200000000000045,                   !- Field 4498
  Until: 18:00,                           !- Field 4499
  0.0399777777777778,                     !- Field 4500
  Until: 19:00,                           !- Field 4501
  0,                                      !- Field 4502
  Until: 20:00,                           !- Field 4503
  0.428444444444444,                      !- Field 4504
  Until: 21:00,                           !- Field 4505
  0.3198,                                 !- Field 4506
  Until: 22:00,                           !- Field 4507
  0.333333333333333,                      !- Field 4508
  Until: 23:00,                           !- Field 4509
  0.111111111111111,                      !- Field 4510
  Until: 24:00,                           !- Field 4511
  0.0555555555555556,                     !- Field 4512
  Through: 05/31,                         !- Field 4513
  For: AllDays,                           !- Field 4514
  Until: 03:00,                           !- Field 4515
  0.0555555555555556,                     !- Field 4516
  Until: 04:00,                           !- Field 4517
  0.00405555555555555,                    !- Field 4518
  Until: 05:00,                           !- Field 4519
  0.0035,                                 !- Field 4520
  Until: 06:00,                           !- Field 4521
  0.0286222222222222,                     !- Field 4522
  Until: 07:00,                           !- Field 4523
  0.0194222222222222,                     !- Field 4524
  Until: 08:00,                           !- Field 4525
  0.0534,                                 !- Field 4526
  Until: 09:00,                           !- Field 4527
  0.0834,                                 !- Field 4528
  Until: 11:00,                           !- Field 4529
  0,                                      !- Field 4530
  Until: 12:00,                           !- Field 4531
  0.1008,                                 !- Field 4532
  Until: 13:00,                           !- Field 4533
  0.1552,                                 !- Field 4534
  Until: 14:00,                           !- Field 4535
  0.1104,                                 !- Field 4536
  Until: 15:00,                           !- Field 4537
  0.1064,                                 !- Field 4538
  Until: 16:00,                           !- Field 4539
  0.158,                                  !- Field 4540
  Until: 17:00,                           !- Field 4541
  0.1424,                                 !- Field 4542
  Until: 18:00,                           !- Field 4543
  0.084,                                  !- Field 4544
  Until: 19:00,                           !- Field 4545
  0,                                      !- Field 4546
  Until: 20:00,                           !- Field 4547
  0.381666666666667,                      !- Field 4548
  Until: 21:00,                           !- Field 4549
  0.314266666666667,                      !- Field 4550
  Until: 22:00,                           !- Field 4551
  0.333333333333333,                      !- Field 4552
  Until: 23:00,                           !- Field 4553
  0.111111111111111,                      !- Field 4554
  Until: 24:00,                           !- Field 4555
  0.0555555555555556,                     !- Field 4556
  Through: 06/01,                         !- Field 4557
  For: AllDays,                           !- Field 4558
  Until: 03:00,                           !- Field 4559
  0.0555555555555556,                     !- Field 4560
  Until: 04:00,                           !- Field 4561
  0.0167222222222222,                     !- Field 4562
  Until: 05:00,                           !- Field 4563
  0.00462222222222222,                    !- Field 4564
  Until: 06:00,                           !- Field 4565
  0.0226222222222222,                     !- Field 4566
  Until: 07:00,                           !- Field 4567
  0.0157555555555556,                     !- Field 4568
  Until: 08:00,                           !- Field 4569
  0.0139333333333333,                     !- Field 4570
  Until: 15:00,                           !- Field 4571
  0,                                      !- Field 4572
  Until: 16:00,                           !- Field 4573
  0.0108,                                 !- Field 4574
  Until: 17:00,                           !- Field 4575
  0.1058,                                 !- Field 4576
  Until: 18:00,                           !- Field 4577
  0.137822222222222,                      !- Field 4578
  Until: 19:00,                           !- Field 4579
  0,                                      !- Field 4580
  Until: 20:00,                           !- Field 4581
  0.425555555555556,                      !- Field 4582
  Until: 21:00,                           !- Field 4583
  0.3198,                                 !- Field 4584
  Until: 22:00,                           !- Field 4585
  0.333333333333333,                      !- Field 4586
  Until: 23:00,                           !- Field 4587
  0.111111111111111,                      !- Field 4588
  Until: 24:00,                           !- Field 4589
  0.0555555555555556,                     !- Field 4590
  Through: 06/02,                         !- Field 4591
  For: AllDays,                           !- Field 4592
  Until: 03:00,                           !- Field 4593
  0.0555555555555556,                     !- Field 4594
  Until: 04:00,                           !- Field 4595
  0.0175333333333333,                     !- Field 4596
  Until: 05:00,                           !- Field 4597
  0.00811111111111111,                    !- Field 4598
  Until: 06:00,                           !- Field 4599
  0.0226,                                 !- Field 4600
  Until: 07:00,                           !- Field 4601
  0.0136666666666667,                     !- Field 4602
  Until: 08:00,                           !- Field 4603
  0.00866666666666666,                    !- Field 4604
  Until: 15:00,                           !- Field 4605
  0,                                      !- Field 4606
  Until: 16:00,                           !- Field 4607
  0.027,                                  !- Field 4608
  Until: 17:00,                           !- Field 4609
  0.0606,                                 !- Field 4610
  Until: 18:00,                           !- Field 4611
  0.0952,                                 !- Field 4612
  Until: 19:00,                           !- Field 4613
  0,                                      !- Field 4614
  Until: 20:00,                           !- Field 4615
  0.421111111111111,                      !- Field 4616
  Until: 21:00,                           !- Field 4617
  0.317133333333333,                      !- Field 4618
  Until: 22:00,                           !- Field 4619
  0.333333333333333,                      !- Field 4620
  Until: 23:00,                           !- Field 4621
  0.111111111111111,                      !- Field 4622
  Until: 24:00,                           !- Field 4623
  0.0555555555555556,                     !- Field 4624
  Through: 06/03,                         !- Field 4625
  For: AllDays,                           !- Field 4626
  Until: 03:00,                           !- Field 4627
  0.0555555555555556,                     !- Field 4628
  Until: 04:00,                           !- Field 4629
  0.0278555555555556,                     !- Field 4630
  Until: 05:00,                           !- Field 4631
  0.00586666666666667,                    !- Field 4632
  Until: 06:00,                           !- Field 4633
  0.00972222222222222,                    !- Field 4634
  Until: 07:00,                           !- Field 4635
  0.0126888888888889,                     !- Field 4636
  Until: 08:00,                           !- Field 4637
  0.00297777777777777,                    !- Field 4638
  Until: 12:00,                           !- Field 4639
  0,                                      !- Field 4640
  Until: 13:00,                           !- Field 4641
  0.0646666666666666,                     !- Field 4642
  Until: 14:00,                           !- Field 4643
  0.0942222222222222,                     !- Field 4644
  Until: 15:00,                           !- Field 4645
  0.0236,                                 !- Field 4646
  Until: 16:00,                           !- Field 4647
  0.0253666666666667,                     !- Field 4648
  Until: 17:00,                           !- Field 4649
  0.0247,                                 !- Field 4650
  Until: 18:00,                           !- Field 4651
  0.0103444444444444,                     !- Field 4652
  Until: 19:00,                           !- Field 4653
  0,                                      !- Field 4654
  Until: 20:00,                           !- Field 4655
  0.0416666666666667,                     !- Field 4656
  Until: 21:00,                           !- Field 4657
  0.0528555555555556,                     !- Field 4658
  Until: 24:00,                           !- Field 4659
  0.0555555555555556,                     !- Field 4660
  Through: 06/04,                         !- Field 4661
  For: AllDays,                           !- Field 4662
  Until: 03:00,                           !- Field 4663
  0.0555555555555556,                     !- Field 4664
  Until: 04:00,                           !- Field 4665
  0.0128,                                 !- Field 4666
  Until: 05:00,                           !- Field 4667
  0.00336666666666667,                    !- Field 4668
  Until: 06:00,                           !- Field 4669
  0.0115,                                 !- Field 4670
  Until: 07:00,                           !- Field 4671
  0.00787777777777778,                    !- Field 4672
  Until: 08:00,                           !- Field 4673
  0.00221111111111111,                    !- Field 4674
  Until: 14:00,                           !- Field 4675
  0,                                      !- Field 4676
  Until: 15:00,                           !- Field 4677
  0.00303333333333333,                    !- Field 4678
  Until: 16:00,                           !- Field 4679
  0.00737777777777777,                    !- Field 4680
  Until: 17:00,                           !- Field 4681
  0.00844444444444444,                    !- Field 4682
  Until: 18:00,                           !- Field 4683
  0.00906666666666667,                    !- Field 4684
  Until: 19:00,                           !- Field 4685
  0,                                      !- Field 4686
  Until: 20:00,                           !- Field 4687
  0.0418,                                 !- Field 4688
  Until: 21:00,                           !- Field 4689
  0.0523777777777778,                     !- Field 4690
  Until: 24:00,                           !- Field 4691
  0.0555555555555556,                     !- Field 4692
  Through: 06/05,                         !- Field 4693
  For: AllDays,                           !- Field 4694
  Until: 03:00,                           !- Field 4695
  0.0555555555555556,                     !- Field 4696
  Until: 04:00,                           !- Field 4697
  0.0107111111111111,                     !- Field 4698
  Until: 05:00,                           !- Field 4699
  0.00223333333333334,                    !- Field 4700
  Until: 06:00,                           !- Field 4701
  0.0229333333333333,                     !- Field 4702
  Until: 07:00,                           !- Field 4703
  0.0157333333333333,                     !- Field 4704
  Until: 08:00,                           !- Field 4705
  0.0134,                                 !- Field 4706
  Until: 09:00,                           !- Field 4707
  0.000200000000000045,                   !- Field 4708
  Until: 12:00,                           !- Field 4709
  0,                                      !- Field 4710
  Until: 13:00,                           !- Field 4711
  0.1134,                                 !- Field 4712
  Until: 14:00,                           !- Field 4713
  0.1766,                                 !- Field 4714
  Until: 15:00,                           !- Field 4715
  0.1854,                                 !- Field 4716
  Until: 16:00,                           !- Field 4717
  0.1584,                                 !- Field 4718
  Until: 17:00,                           !- Field 4719
  0.1606,                                 !- Field 4720
  Until: 18:00,                           !- Field 4721
  0.130511111111111,                      !- Field 4722
  Until: 19:00,                           !- Field 4723
  0,                                      !- Field 4724
  Until: 20:00,                           !- Field 4725
  0.413333333333333,                      !- Field 4726
  Until: 21:00,                           !- Field 4727
  0.314266666666667,                      !- Field 4728
  Until: 22:00,                           !- Field 4729
  0.333333333333333,                      !- Field 4730
  Until: 23:00,                           !- Field 4731
  0.111111111111111,                      !- Field 4732
  Until: 24:00,                           !- Field 4733
  0.0555555555555556,                     !- Field 4734
  Through: 06/06,                         !- Field 4735
  For: AllDays,                           !- Field 4736
  Until: 03:00,                           !- Field 4737
  0.0555555555555556,                     !- Field 4738
  Until: 04:00,                           !- Field 4739
  0.0114222222222222,                     !- Field 4740
  Until: 05:00,                           !- Field 4741
  0.00247777777777778,                    !- Field 4742
  Until: 06:00,                           !- Field 4743
  0.0228,                                 !- Field 4744
  Until: 07:00,                           !- Field 4745
  0.0152666666666667,                     !- Field 4746
  Until: 08:00,                           !- Field 4747
  0.0137333333333333,                     !- Field 4748
  Until: 11:00,                           !- Field 4749
  0,                                      !- Field 4750
  Until: 12:00,                           !- Field 4751
  0.0104,                                 !- Field 4752
  Until: 17:00,                           !- Field 4753
  0,                                      !- Field 4754
  Until: 18:00,                           !- Field 4755
  0.106244444444444,                      !- Field 4756
  Until: 19:00,                           !- Field 4757
  0,                                      !- Field 4758
  Until: 20:00,                           !- Field 4759
  0.402777777777778,                      !- Field 4760
  Until: 21:00,                           !- Field 4761
  0.314266666666667,                      !- Field 4762
  Until: 22:00,                           !- Field 4763
  0.333333333333333,                      !- Field 4764
  Until: 23:00,                           !- Field 4765
  0.111111111111111,                      !- Field 4766
  Until: 24:00,                           !- Field 4767
  0.0555555555555556,                     !- Field 4768
  Through: 06/07,                         !- Field 4769
  For: AllDays,                           !- Field 4770
  Until: 03:00,                           !- Field 4771
  0.0555555555555556,                     !- Field 4772
  Until: 04:00,                           !- Field 4773
  0.0167888888888889,                     !- Field 4774
  Until: 05:00,                           !- Field 4775
  0.00756666666666667,                    !- Field 4776
  Until: 06:00,                           !- Field 4777
  0.0220888888888889,                     !- Field 4778
  Until: 07:00,                           !- Field 4779
  0.0157555555555556,                     !- Field 4780
  Until: 08:00,                           !- Field 4781
  0.0125333333333333,                     !- Field 4782
  Until: 14:00,                           !- Field 4783
  0,                                      !- Field 4784
  Until: 15:00,                           !- Field 4785
  0.1716,                                 !- Field 4786
  Until: 16:00,                           !- Field 4787
  0.2516,                                 !- Field 4788
  Until: 17:00,                           !- Field 4789
  0.1208,                                 !- Field 4790
  Until: 18:00,                           !- Field 4791
  0.112,                                  !- Field 4792
  Until: 19:00,                           !- Field 4793
  0,                                      !- Field 4794
  Until: 20:00,                           !- Field 4795
  0.308,                                  !- Field 4796
  Until: 21:00,                           !- Field 4797
  0.3112,                                 !- Field 4798
  Until: 22:00,                           !- Field 4799
  0.333333333333333,                      !- Field 4800
  Until: 23:00,                           !- Field 4801
  0.111111111111111,                      !- Field 4802
  Until: 24:00,                           !- Field 4803
  0.0555555555555556,                     !- Field 4804
  Through: 06/08,                         !- Field 4805
  For: AllDays,                           !- Field 4806
  Until: 03:00,                           !- Field 4807
  0.0555555555555556,                     !- Field 4808
  Until: 04:00,                           !- Field 4809
  0.0146777777777778,                     !- Field 4810
  Until: 05:00,                           !- Field 4811
  0.00688888888888889,                    !- Field 4812
  Until: 06:00,                           !- Field 4813
  0.0213777777777778,                     !- Field 4814
  Until: 07:00,                           !- Field 4815
  0.0137111111111111,                     !- Field 4816
  Until: 08:00,                           !- Field 4817
  0.00879999999999999,                    !- Field 4818
  Until: 14:00,                           !- Field 4819
  0,                                      !- Field 4820
  Until: 15:00,                           !- Field 4821
  0.0412,                                 !- Field 4822
  Until: 16:00,                           !- Field 4823
  0.0314,                                 !- Field 4824
  Until: 17:00,                           !- Field 4825
  0.105,                                  !- Field 4826
  Until: 18:00,                           !- Field 4827
  0.189933333333333,                      !- Field 4828
  Until: 19:00,                           !- Field 4829
  0.427777777777778,                      !- Field 4830
  Until: 20:00,                           !- Field 4831
  0.522777777777778,                      !- Field 4832
  Until: 21:00,                           !- Field 4833
  0.329,                                  !- Field 4834
  Until: 22:00,                           !- Field 4835
  0.333333333333333,                      !- Field 4836
  Until: 23:00,                           !- Field 4837
  0.111111111111111,                      !- Field 4838
  Until: 24:00,                           !- Field 4839
  0.0555555555555556,                     !- Field 4840
  Through: 06/09,                         !- Field 4841
  For: AllDays,                           !- Field 4842
  Until: 03:00,                           !- Field 4843
  0.0555555555555556,                     !- Field 4844
  Until: 04:00,                           !- Field 4845
  0.0517555555555555,                     !- Field 4846
  Until: 05:00,                           !- Field 4847
  0.0265333333333333,                     !- Field 4848
  Until: 06:00,                           !- Field 4849
  0.0124888888888889,                     !- Field 4850
  Until: 17:00,                           !- Field 4851
  0,                                      !- Field 4852
  Until: 18:00,                           !- Field 4853
  0.0735777777777778,                     !- Field 4854
  Until: 19:00,                           !- Field 4855
  0.0492222222222222,                     !- Field 4856
  Until: 20:00,                           !- Field 4857
  0.330111111111111,                      !- Field 4858
  Until: 21:00,                           !- Field 4859
  0.314266666666667,                      !- Field 4860
  Until: 22:00,                           !- Field 4861
  0.333333333333333,                      !- Field 4862
  Until: 23:00,                           !- Field 4863
  0.111111111111111,                      !- Field 4864
  Until: 24:00,                           !- Field 4865
  0.0555555555555556,                     !- Field 4866
  Through: 06/10,                         !- Field 4867
  For: AllDays,                           !- Field 4868
  Until: 03:00,                           !- Field 4869
  0.0555555555555556,                     !- Field 4870
  Until: 04:00,                           !- Field 4871
  0.0264777777777778,                     !- Field 4872
  Until: 05:00,                           !- Field 4873
  0.0154777777777778,                     !- Field 4874
  Until: 06:00,                           !- Field 4875
  0.00888888888888889,                    !- Field 4876
  Until: 15:00,                           !- Field 4877
  0,                                      !- Field 4878
  Until: 16:00,                           !- Field 4879
  0.0081,                                 !- Field 4880
  Until: 17:00,                           !- Field 4881
  0.0228666666666667,                     !- Field 4882
  Until: 18:00,                           !- Field 4883
  0.0297444444444444,                     !- Field 4884
  Until: 19:00,                           !- Field 4885
  0.0409,                                 !- Field 4886
  Until: 20:00,                           !- Field 4887
  0.0377222222222222,                     !- Field 4888
  Until: 21:00,                           !- Field 4889
  0.0518666666666667,                     !- Field 4890
  Until: 24:00,                           !- Field 4891
  0.0555555555555556,                     !- Field 4892
  Through: 06/11,                         !- Field 4893
  For: AllDays,                           !- Field 4894
  Until: 03:00,                           !- Field 4895
  0.0555555555555556,                     !- Field 4896
  Until: 04:00,                           !- Field 4897
  0.0337555555555556,                     !- Field 4898
  Until: 05:00,                           !- Field 4899
  0.0147666666666667,                     !- Field 4900
  Until: 06:00,                           !- Field 4901
  0.00353333333333333,                    !- Field 4902
  Until: 17:00,                           !- Field 4903
  0,                                      !- Field 4904
  Until: 18:00,                           !- Field 4905
  0.00185555555555555,                    !- Field 4906
  Until: 19:00,                           !- Field 4907
  0.0114333333333333,                     !- Field 4908
  Until: 20:00,                           !- Field 4909
  0.0346666666666667,                     !- Field 4910
  Until: 21:00,                           !- Field 4911
  0.0528555555555556,                     !- Field 4912
  Until: 24:00,                           !- Field 4913
  0.0555555555555556,                     !- Field 4914
  Through: 06/12,                         !- Field 4915
  For: AllDays,                           !- Field 4916
  Until: 03:00,                           !- Field 4917
  0.0555555555555556,                     !- Field 4918
  Until: 04:00,                           !- Field 4919
  0.0468111111111111,                     !- Field 4920
  Until: 05:00,                           !- Field 4921
  0.0180444444444444,                     !- Field 4922
  Until: 06:00,                           !- Field 4923
  0.0145777777777778,                     !- Field 4924
  Until: 16:00,                           !- Field 4925
  0,                                      !- Field 4926
  Until: 17:00,                           !- Field 4927
  0.0276,                                 !- Field 4928
  Until: 18:00,                           !- Field 4929
  0.0916222222222222,                     !- Field 4930
  Until: 19:00,                           !- Field 4931
  0,                                      !- Field 4932
  Until: 20:00,                           !- Field 4933
  0.281888888888889,                      !- Field 4934
  Until: 21:00,                           !- Field 4935
  0.307866666666667,                      !- Field 4936
  Until: 22:00,                           !- Field 4937
  0.333333333333333,                      !- Field 4938
  Until: 23:00,                           !- Field 4939
  0.111111111111111,                      !- Field 4940
  Until: 24:00,                           !- Field 4941
  0.0555555555555556,                     !- Field 4942
  Through: 06/13,                         !- Field 4943
  For: AllDays,                           !- Field 4944
  Until: 03:00,                           !- Field 4945
  0.0555555555555556,                     !- Field 4946
  Until: 04:00,                           !- Field 4947
  0.0181222222222222,                     !- Field 4948
  Until: 05:00,                           !- Field 4949
  0.00101111111111111,                    !- Field 4950
  Until: 06:00,                           !- Field 4951
  0.00413333333333334,                    !- Field 4952
  Until: 11:00,                           !- Field 4953
  0,                                      !- Field 4954
  Until: 12:00,                           !- Field 4955
  0.00220000000000005,                    !- Field 4956
  Until: 13:00,                           !- Field 4957
  0.1204,                                 !- Field 4958
  Until: 14:00,                           !- Field 4959
  0.1564,                                 !- Field 4960
  Until: 15:00,                           !- Field 4961
  0.1264,                                 !- Field 4962
  Until: 16:00,                           !- Field 4963
  0.1598,                                 !- Field 4964
  Until: 17:00,                           !- Field 4965
  0.0976,                                 !- Field 4966
  Until: 18:00,                           !- Field 4967
  0.0678222222222223,                     !- Field 4968
  Until: 19:00,                           !- Field 4969
  0,                                      !- Field 4970
  Until: 20:00,                           !- Field 4971
  0.285888888888889,                      !- Field 4972
  Until: 21:00,                           !- Field 4973
  0.307866666666667,                      !- Field 4974
  Until: 22:00,                           !- Field 4975
  0.333333333333333,                      !- Field 4976
  Until: 23:00,                           !- Field 4977
  0.111111111111111,                      !- Field 4978
  Until: 24:00,                           !- Field 4979
  0.0555555555555556,                     !- Field 4980
  Through: 06/14,                         !- Field 4981
  For: AllDays,                           !- Field 4982
  Until: 03:00,                           !- Field 4983
  0.0555555555555556,                     !- Field 4984
  Until: 04:00,                           !- Field 4985
  0.0123333333333333,                     !- Field 4986
  Until: 05:00,                           !- Field 4987
  0.00447777777777778,                    !- Field 4988
  Until: 06:00,                           !- Field 4989
  0.0192444444444444,                     !- Field 4990
  Until: 07:00,                           !- Field 4991
  0.00511111111111111,                    !- Field 4992
  Until: 12:00,                           !- Field 4993
  0,                                      !- Field 4994
  Until: 13:00,                           !- Field 4995
  0.0476,                                 !- Field 4996
  Until: 14:00,                           !- Field 4997
  0.0252,                                 !- Field 4998
  Until: 15:00,                           !- Field 4999
  0.0502,                                 !- Field 5000
  Until: 16:00,                           !- Field 5001
  0.0814,                                 !- Field 5002
  Until: 17:00,                           !- Field 5003
  0.147,                                  !- Field 5004
  Until: 18:00,                           !- Field 5005
  0.119466666666667,                      !- Field 5006
  Until: 19:00,                           !- Field 5007
  0,                                      !- Field 5008
  Until: 20:00,                           !- Field 5009
  0.281,                                  !- Field 5010
  Until: 21:00,                           !- Field 5011
  0.307866666666667,                      !- Field 5012
  Until: 22:00,                           !- Field 5013
  0.333333333333333,                      !- Field 5014
  Until: 23:00,                           !- Field 5015
  0.111111111111111,                      !- Field 5016
  Until: 24:00,                           !- Field 5017
  0.0555555555555556,                     !- Field 5018
  Through: 06/15,                         !- Field 5019
  For: AllDays,                           !- Field 5020
  Until: 03:00,                           !- Field 5021
  0.0555555555555556,                     !- Field 5022
  Until: 04:00,                           !- Field 5023
  0.00993333333333333,                    !- Field 5024
  Until: 05:00,                           !- Field 5025
  0.000933333333333331,                   !- Field 5026
  Until: 06:00,                           !- Field 5027
  0.0216222222222222,                     !- Field 5028
  Until: 07:00,                           !- Field 5029
  0.0142222222222222,                     !- Field 5030
  Until: 08:00,                           !- Field 5031
  0.0114666666666667,                     !- Field 5032
  Until: 12:00,                           !- Field 5033
  0,                                      !- Field 5034
  Until: 13:00,                           !- Field 5035
  0.1006,                                 !- Field 5036
  Until: 14:00,                           !- Field 5037
  0.1572,                                 !- Field 5038
  Until: 15:00,                           !- Field 5039
  0.1298,                                 !- Field 5040
  Until: 16:00,                           !- Field 5041
  0.1514,                                 !- Field 5042
  Until: 17:00,                           !- Field 5043
  0.1516,                                 !- Field 5044
  Until: 18:00,                           !- Field 5045
  0.1148,                                 !- Field 5046
  Until: 19:00,                           !- Field 5047
  0,                                      !- Field 5048
  Until: 20:00,                           !- Field 5049
  0.277222222222222,                      !- Field 5050
  Until: 21:00,                           !- Field 5051
  0.307866666666667,                      !- Field 5052
  Until: 22:00,                           !- Field 5053
  0.333333333333333,                      !- Field 5054
  Until: 23:00,                           !- Field 5055
  0.111111111111111,                      !- Field 5056
  Until: 24:00,                           !- Field 5057
  0.0555555555555556,                     !- Field 5058
  Through: 06/16,                         !- Field 5059
  For: AllDays,                           !- Field 5060
  Until: 03:00,                           !- Field 5061
  0.0555555555555556,                     !- Field 5062
  Until: 04:00,                           !- Field 5063
  0.00904444444444444,                    !- Field 5064
  Until: 05:00,                           !- Field 5065
  0.000188888888888888,                   !- Field 5066
  Until: 06:00,                           !- Field 5067
  0.0222444444444444,                     !- Field 5068
  Until: 07:00,                           !- Field 5069
  0.0157777777777778,                     !- Field 5070
  Until: 08:00,                           !- Field 5071
  0.0169333333333333,                     !- Field 5072
  Until: 09:00,                           !- Field 5073
  0.0196,                                 !- Field 5074
  Until: 11:00,                           !- Field 5075
  0,                                      !- Field 5076
  Until: 12:00,                           !- Field 5077
  0.0106,                                 !- Field 5078
  Until: 13:00,                           !- Field 5079
  0.1222,                                 !- Field 5080
  Until: 14:00,                           !- Field 5081
  0.1828,                                 !- Field 5082
  Until: 15:00,                           !- Field 5083
  0.1976,                                 !- Field 5084
  Until: 16:00,                           !- Field 5085
  0.1634,                                 !- Field 5086
  Until: 17:00,                           !- Field 5087
  0.1566,                                 !- Field 5088
  Until: 18:00,                           !- Field 5089
  0.119,                                  !- Field 5090
  Until: 19:00,                           !- Field 5091
  0,                                      !- Field 5092
  Until: 20:00,                           !- Field 5093
  0.276333333333333,                      !- Field 5094
  Until: 21:00,                           !- Field 5095
  0.307866666666667,                      !- Field 5096
  Until: 22:00,                           !- Field 5097
  0.333333333333333,                      !- Field 5098
  Until: 23:00,                           !- Field 5099
  0.111111111111111,                      !- Field 5100
  Until: 24:00,                           !- Field 5101
  0.0555555555555556,                     !- Field 5102
  Through: 06/17,                         !- Field 5103
  For: AllDays,                           !- Field 5104
  Until: 03:00,                           !- Field 5105
  0.0555555555555556,                     !- Field 5106
  Until: 04:00,                           !- Field 5107
  0.0106333333333333,                     !- Field 5108
  Until: 05:00,                           !- Field 5109
  0.00424444444444444,                    !- Field 5110
  Until: 06:00,                           !- Field 5111
  0.0101333333333333,                     !- Field 5112
  Until: 07:00,                           !- Field 5113
  0.0137333333333333,                     !- Field 5114
  Until: 08:00,                           !- Field 5115
  0.00215555555555555,                    !- Field 5116
  Until: 12:00,                           !- Field 5117
  0,                                      !- Field 5118
  Until: 13:00,                           !- Field 5119
  0.027,                                  !- Field 5120
  Until: 14:00,                           !- Field 5121
  0.0271111111111111,                     !- Field 5122
  Until: 15:00,                           !- Field 5123
  0.0188666666666667,                     !- Field 5124
  Until: 16:00,                           !- Field 5125
  0.0215,                                 !- Field 5126
  Until: 17:00,                           !- Field 5127
  0.0206333333333333,                     !- Field 5128
  Until: 18:00,                           !- Field 5129
  0.00755555555555556,                    !- Field 5130
  Until: 19:00,                           !- Field 5131
  0,                                      !- Field 5132
  Until: 20:00,                           !- Field 5133
  0.0271555555555556,                     !- Field 5134
  Until: 21:00,                           !- Field 5135
  0.0507222222222222,                     !- Field 5136
  Until: 24:00,                           !- Field 5137
  0.0555555555555556,                     !- Field 5138
  Through: 06/18,                         !- Field 5139
  For: AllDays,                           !- Field 5140
  Until: 03:00,                           !- Field 5141
  0.0555555555555556,                     !- Field 5142
  Until: 04:00,                           !- Field 5143
  0.00765555555555555,                    !- Field 5144
  Until: 05:00,                           !- Field 5145
  0,                                      !- Field 5146
  Until: 06:00,                           !- Field 5147
  0.0104111111111111,                     !- Field 5148
  Until: 07:00,                           !- Field 5149
  0.00664444444444445,                    !- Field 5150
  Until: 08:00,                           !- Field 5151
  0.000433333333333331,                   !- Field 5152
  Until: 19:00,                           !- Field 5153
  0,                                      !- Field 5154
  Until: 20:00,                           !- Field 5155
  0.0271555555555556,                     !- Field 5156
  Until: 21:00,                           !- Field 5157
  0.0507222222222222,                     !- Field 5158
  Until: 24:00,                           !- Field 5159
  0.0555555555555556,                     !- Field 5160
  Through: 06/19,                         !- Field 5161
  For: AllDays,                           !- Field 5162
  Until: 03:00,                           !- Field 5163
  0.0555555555555556,                     !- Field 5164
  Until: 04:00,                           !- Field 5165
  0.0106444444444444,                     !- Field 5166
  Until: 05:00,                           !- Field 5167
  0.0035,                                 !- Field 5168
  Until: 06:00,                           !- Field 5169
  0.0213777777777778,                     !- Field 5170
  Until: 07:00,                           !- Field 5171
  0.0152444444444444,                     !- Field 5172
  Until: 08:00,                           !- Field 5173
  0.0146666666666667,                     !- Field 5174
  Until: 09:00,                           !- Field 5175
  0.009,                                  !- Field 5176
  Until: 12:00,                           !- Field 5177
  0,                                      !- Field 5178
  Until: 13:00,                           !- Field 5179
  0.096,                                  !- Field 5180
  Until: 14:00,                           !- Field 5181
  0.148,                                  !- Field 5182
  Until: 15:00,                           !- Field 5183
  0.123,                                  !- Field 5184
  Until: 16:00,                           !- Field 5185
  0.1366,                                 !- Field 5186
  Until: 17:00,                           !- Field 5187
  0.129,                                  !- Field 5188
  Until: 18:00,                           !- Field 5189
  0.105622222222222,                      !- Field 5190
  Until: 19:00,                           !- Field 5191
  0,                                      !- Field 5192
  Until: 20:00,                           !- Field 5193
  0.270666666666667,                      !- Field 5194
  Until: 21:00,                           !- Field 5195
  0.304333333333333,                      !- Field 5196
  Until: 22:00,                           !- Field 5197
  0.333333333333333,                      !- Field 5198
  Until: 23:00,                           !- Field 5199
  0.111111111111111,                      !- Field 5200
  Until: 24:00,                           !- Field 5201
  0.0555555555555556,                     !- Field 5202
  Through: 06/20,                         !- Field 5203
  For: AllDays,                           !- Field 5204
  Until: 03:00,                           !- Field 5205
  0.0555555555555556,                     !- Field 5206
  Until: 04:00,                           !- Field 5207
  0.0116666666666667,                     !- Field 5208
  Until: 05:00,                           !- Field 5209
  0.00384444444444445,                    !- Field 5210
  Until: 06:00,                           !- Field 5211
  0.0213777777777778,                     !- Field 5212
  Until: 07:00,                           !- Field 5213
  0.0152666666666667,                     !- Field 5214
  Until: 08:00,                           !- Field 5215
  0.0122,                                 !- Field 5216
  Until: 13:00,                           !- Field 5217
  0,                                      !- Field 5218
  Until: 14:00,                           !- Field 5219
  0.0246,                                 !- Field 5220
  Until: 15:00,                           !- Field 5221
  0.0876,                                 !- Field 5222
  Until: 16:00,                           !- Field 5223
  0.0674,                                 !- Field 5224
  Until: 17:00,                           !- Field 5225
  0.0676,                                 !- Field 5226
  Until: 18:00,                           !- Field 5227
  0.104377777777778,                      !- Field 5228
  Until: 19:00,                           !- Field 5229
  0,                                      !- Field 5230
  Until: 20:00,                           !- Field 5231
  0.257555555555556,                      !- Field 5232
  Until: 21:00,                           !- Field 5233
  0.304333333333333,                      !- Field 5234
  Until: 22:00,                           !- Field 5235
  0.333333333333333,                      !- Field 5236
  Until: 23:00,                           !- Field 5237
  0.111111111111111,                      !- Field 5238
  Until: 24:00,                           !- Field 5239
  0.0555555555555556,                     !- Field 5240
  Through: 06/21,                         !- Field 5241
  For: AllDays,                           !- Field 5242
  Until: 03:00,                           !- Field 5243
  0.0555555555555556,                     !- Field 5244
  Until: 04:00,                           !- Field 5245
  0.0138222222222222,                     !- Field 5246
  Until: 05:00,                           !- Field 5247
  0.00474444444444444,                    !- Field 5248
  Until: 06:00,                           !- Field 5249
  0.0213333333333333,                     !- Field 5250
  Until: 07:00,                           !- Field 5251
  0.0147555555555555,                     !- Field 5252
  Until: 08:00,                           !- Field 5253
  0.000333333333333333,                   !- Field 5254
  Until: 16:00,                           !- Field 5255
  0,                                      !- Field 5256
  Until: 17:00,                           !- Field 5257
  0.1,                                    !- Field 5258
  Until: 18:00,                           !- Field 5259
  0.144511111111111,                      !- Field 5260
  Until: 19:00,                           !- Field 5261
  0.197,                                  !- Field 5262
  Until: 20:00,                           !- Field 5263
  0.364888888888889,                      !- Field 5264
  Until: 21:00,                           !- Field 5265
  0.3112,                                 !- Field 5266
  Until: 22:00,                           !- Field 5267
  0.333333333333333,                      !- Field 5268
  Until: 23:00,                           !- Field 5269
  0.111111111111111,                      !- Field 5270
  Until: 24:00,                           !- Field 5271
  0.0555555555555556,                     !- Field 5272
  Through: 06/22,                         !- Field 5273
  For: AllDays,                           !- Field 5274
  Until: 03:00,                           !- Field 5275
  0.0555555555555556,                     !- Field 5276
  Until: 04:00,                           !- Field 5277
  0.0207666666666667,                     !- Field 5278
  Until: 05:00,                           !- Field 5279
  0.0057,                                 !- Field 5280
  Until: 06:00,                           !- Field 5281
  0.0215111111111111,                     !- Field 5282
  Until: 07:00,                           !- Field 5283
  0.0122888888888889,                     !- Field 5284
  Until: 14:00,                           !- Field 5285
  0,                                      !- Field 5286
  Until: 15:00,                           !- Field 5287
  0.0844,                                 !- Field 5288
  Until: 16:00,                           !- Field 5289
  0.1182,                                 !- Field 5290
  Until: 17:00,                           !- Field 5291
  0.0682000000000001,                     !- Field 5292
  Until: 18:00,                           !- Field 5293
  0.0864888888888889,                     !- Field 5294
  Until: 19:00,                           !- Field 5295
  0,                                      !- Field 5296
  Until: 20:00,                           !- Field 5297
  0.285,                                  !- Field 5298
  Until: 21:00,                           !- Field 5299
  0.307933333333333,                      !- Field 5300
  Until: 22:00,                           !- Field 5301
  0.333333333333333,                      !- Field 5302
  Until: 23:00,                           !- Field 5303
  0.111111111111111,                      !- Field 5304
  Until: 24:00,                           !- Field 5305
  0.0555555555555556,                     !- Field 5306
  Through: 06/23,                         !- Field 5307
  For: AllDays,                           !- Field 5308
  Until: 03:00,                           !- Field 5309
  0.0555555555555556,                     !- Field 5310
  Until: 04:00,                           !- Field 5311
  0.0308444444444444,                     !- Field 5312
  Until: 05:00,                           !- Field 5313
  0.0203444444444444,                     !- Field 5314
  Until: 06:00,                           !- Field 5315
  0.0342666666666667,                     !- Field 5316
  Until: 07:00,                           !- Field 5317
  0.0437777777777778,                     !- Field 5318
  Until: 08:00,                           !- Field 5319
  0.0876666666666666,                     !- Field 5320
  Until: 09:00,                           !- Field 5321
  0.0908,                                 !- Field 5322
  Until: 10:00,                           !- Field 5323
  0.1586,                                 !- Field 5324
  Until: 11:00,                           !- Field 5325
  0.2484,                                 !- Field 5326
  Until: 12:00,                           !- Field 5327
  0.231,                                  !- Field 5328
  Until: 13:00,                           !- Field 5329
  0.2266,                                 !- Field 5330
  Until: 14:00,                           !- Field 5331
  0.2186,                                 !- Field 5332
  Until: 15:00,                           !- Field 5333
  0.2928,                                 !- Field 5334
  Until: 16:00,                           !- Field 5335
  0.467,                                  !- Field 5336
  Until: 17:00,                           !- Field 5337
  0.6632,                                 !- Field 5338
  Until: 18:00,                           !- Field 5339
  0.585977777777778,                      !- Field 5340
  Until: 19:00,                           !- Field 5341
  0.481777777777778,                      !- Field 5342
  Until: 20:00,                           !- Field 5343
  0.519111111111111,                      !- Field 5344
  Until: 21:00,                           !- Field 5345
  0.3268,                                 !- Field 5346
  Until: 22:00,                           !- Field 5347
  0.333333333333333,                      !- Field 5348
  Until: 23:00,                           !- Field 5349
  0.111111111111111,                      !- Field 5350
  Until: 24:00,                           !- Field 5351
  0.0555555555555556,                     !- Field 5352
  Through: 06/24,                         !- Field 5353
  For: AllDays,                           !- Field 5354
  Until: 03:00,                           !- Field 5355
  0.0555555555555556,                     !- Field 5356
  Until: 04:00,                           !- Field 5357
  0.0407444444444444,                     !- Field 5358
  Until: 05:00,                           !- Field 5359
  0.0231222222222222,                     !- Field 5360
  Until: 06:00,                           !- Field 5361
  0.0162555555555556,                     !- Field 5362
  Until: 07:00,                           !- Field 5363
  0.0156666666666667,                     !- Field 5364
  Until: 19:00,                           !- Field 5365
  0,                                      !- Field 5366
  Until: 20:00,                           !- Field 5367
  0.0241444444444444,                     !- Field 5368
  Until: 21:00,                           !- Field 5369
  0.0500777777777778,                     !- Field 5370
  Until: 24:00,                           !- Field 5371
  0.0555555555555556,                     !- Field 5372
  Through: 06/25,                         !- Field 5373
  For: AllDays,                           !- Field 5374
  Until: 03:00,                           !- Field 5375
  0.0555555555555556,                     !- Field 5376
  Until: 04:00,                           !- Field 5377
  0.0207555555555556,                     !- Field 5378
  Until: 05:00,                           !- Field 5379
  0.00644444444444444,                    !- Field 5380
  Until: 06:00,                           !- Field 5381
  0.00672222222222222,                    !- Field 5382
  Until: 07:00,                           !- Field 5383
  0.00383333333333333,                    !- Field 5384
  Until: 14:00,                           !- Field 5385
  0,                                      !- Field 5386
  Until: 15:00,                           !- Field 5387
  0.00111111111111111,                    !- Field 5388
  Until: 16:00,                           !- Field 5389
  0.00117777777777778,                    !- Field 5390
  Until: 17:00,                           !- Field 5391
  0,                                      !- Field 5392
  Until: 18:00,                           !- Field 5393
  0.00945555555555556,                    !- Field 5394
  Until: 19:00,                           !- Field 5395
  0.0370777777777778,                     !- Field 5396
  Until: 20:00,                           !- Field 5397
  0.0480666666666667,                     !- Field 5398
  Until: 21:00,                           !- Field 5399
  0.0528555555555556,                     !- Field 5400
  Until: 24:00,                           !- Field 5401
  0.0555555555555556,                     !- Field 5402
  Through: 06/26,                         !- Field 5403
  For: AllDays,                           !- Field 5404
  Until: 03:00,                           !- Field 5405
  0.0555555555555556,                     !- Field 5406
  Until: 04:00,                           !- Field 5407
  0.0260888888888889,                     !- Field 5408
  Until: 05:00,                           !- Field 5409
  0.00785555555555555,                    !- Field 5410
  Until: 06:00,                           !- Field 5411
  0.0185777777777778,                     !- Field 5412
  Until: 07:00,                           !- Field 5413
  0.00842222222222221,                    !- Field 5414
  Until: 13:00,                           !- Field 5415
  0,                                      !- Field 5416
  Until: 14:00,                           !- Field 5417
  0.0756,                                 !- Field 5418
  Until: 15:00,                           !- Field 5419
  0.278,                                  !- Field 5420
  Until: 16:00,                           !- Field 5421
  0.2834,                                 !- Field 5422
  Until: 17:00,                           !- Field 5423
  0.1996,                                 !- Field 5424
  Until: 18:00,                           !- Field 5425
  0.216533333333333,                      !- Field 5426
  Until: 19:00,                           !- Field 5427
  0.219444444444444,                      !- Field 5428
  Until: 20:00,                           !- Field 5429
  0.480666666666667,                      !- Field 5430
  Until: 21:00,                           !- Field 5431
  0.322266666666667,                      !- Field 5432
  Until: 22:00,                           !- Field 5433
  0.333333333333333,                      !- Field 5434
  Until: 23:00,                           !- Field 5435
  0.111111111111111,                      !- Field 5436
  Until: 24:00,                           !- Field 5437
  0.0555555555555556,                     !- Field 5438
  Through: 06/27,                         !- Field 5439
  For: AllDays,                           !- Field 5440
  Until: 03:00,                           !- Field 5441
  0.0555555555555556,                     !- Field 5442
  Until: 04:00,                           !- Field 5443
  0.0141444444444444,                     !- Field 5444
  Until: 05:00,                           !- Field 5445
  0.00295555555555556,                    !- Field 5446
  Until: 06:00,                           !- Field 5447
  0.0187777777777778,                     !- Field 5448
  Until: 07:00,                           !- Field 5449
  0.00795555555555556,                    !- Field 5450
  Until: 12:00,                           !- Field 5451
  0,                                      !- Field 5452
  Until: 13:00,                           !- Field 5453
  0.188,                                  !- Field 5454
  Until: 14:00,                           !- Field 5455
  0.402,                                  !- Field 5456
  Until: 15:00,                           !- Field 5457
  0.4102,                                 !- Field 5458
  Until: 16:00,                           !- Field 5459
  0.1674,                                 !- Field 5460
  Until: 17:00,                           !- Field 5461
  0.286,                                  !- Field 5462
  Until: 18:00,                           !- Field 5463
  0.2716,                                 !- Field 5464
  Until: 19:00,                           !- Field 5465
  0.222,                                  !- Field 5466
  Until: 20:00,                           !- Field 5467
  0.515444444444444,                      !- Field 5468
  Until: 21:00,                           !- Field 5469
  0.329,                                  !- Field 5470
  Until: 22:00,                           !- Field 5471
  0.333333333333333,                      !- Field 5472
  Until: 23:00,                           !- Field 5473
  0.111111111111111,                      !- Field 5474
  Until: 24:00,                           !- Field 5475
  0.0555555555555556,                     !- Field 5476
  Through: 06/28,                         !- Field 5477
  For: AllDays,                           !- Field 5478
  Until: 03:00,                           !- Field 5479
  0.0555555555555556,                     !- Field 5480
  Until: 04:00,                           !- Field 5481
  0.0326666666666667,                     !- Field 5482
  Until: 05:00,                           !- Field 5483
  0.0103,                                 !- Field 5484
  Until: 06:00,                           !- Field 5485
  0.0114222222222222,                     !- Field 5486
  Until: 13:00,                           !- Field 5487
  0,                                      !- Field 5488
  Until: 14:00,                           !- Field 5489
  0.0326,                                 !- Field 5490
  Until: 15:00,                           !- Field 5491
  0.0978,                                 !- Field 5492
  Until: 16:00,                           !- Field 5493
  0.0758,                                 !- Field 5494
  Until: 17:00,                           !- Field 5495
  0.0574,                                 !- Field 5496
  Until: 18:00,                           !- Field 5497
  0.121177777777778,                      !- Field 5498
  Until: 19:00,                           !- Field 5499
  0,                                      !- Field 5500
  Until: 20:00,                           !- Field 5501
  0.256888888888889,                      !- Field 5502
  Until: 21:00,                           !- Field 5503
  0.304333333333333,                      !- Field 5504
  Until: 22:00,                           !- Field 5505
  0.333333333333333,                      !- Field 5506
  Until: 23:00,                           !- Field 5507
  0.111111111111111,                      !- Field 5508
  Until: 24:00,                           !- Field 5509
  0.0555555555555556,                     !- Field 5510
  Through: 06/29,                         !- Field 5511
  For: AllDays,                           !- Field 5512
  Until: 03:00,                           !- Field 5513
  0.0555555555555556,                     !- Field 5514
  Until: 04:00,                           !- Field 5515
  0.0336,                                 !- Field 5516
  Until: 05:00,                           !- Field 5517
  0.0294666666666667,                     !- Field 5518
  Until: 06:00,                           !- Field 5519
  0.0627333333333333,                     !- Field 5520
  Until: 07:00,                           !- Field 5521
  0.0521777777777778,                     !- Field 5522
  Until: 08:00,                           !- Field 5523
  0.171266666666667,                      !- Field 5524
  Until: 09:00,                           !- Field 5525
  0.2756,                                 !- Field 5526
  Until: 11:00,                           !- Field 5527
  0,                                      !- Field 5528
  Until: 12:00,                           !- Field 5529
  0.0908,                                 !- Field 5530
  Until: 13:00,                           !- Field 5531
  0.2296,                                 !- Field 5532
  Until: 14:00,                           !- Field 5533
  0.1426,                                 !- Field 5534
  Until: 15:00,                           !- Field 5535
  0.0952,                                 !- Field 5536
  Until: 16:00,                           !- Field 5537
  0.0512,                                 !- Field 5538
  Until: 17:00,                           !- Field 5539
  0.1434,                                 !- Field 5540
  Until: 18:00,                           !- Field 5541
  0.1218,                                 !- Field 5542
  Until: 19:00,                           !- Field 5543
  0,                                      !- Field 5544
  Until: 20:00,                           !- Field 5545
  0.265333333333333,                      !- Field 5546
  Until: 21:00,                           !- Field 5547
  0.311266666666667,                      !- Field 5548
  Until: 22:00,                           !- Field 5549
  0.333333333333333,                      !- Field 5550
  Until: 23:00,                           !- Field 5551
  0.111111111111111,                      !- Field 5552
  Until: 24:00,                           !- Field 5553
  0.0555555555555556,                     !- Field 5554
  Through: 06/30,                         !- Field 5555
  For: AllDays,                           !- Field 5556
  Until: 03:00,                           !- Field 5557
  0.0555555555555556,                     !- Field 5558
  Until: 04:00,                           !- Field 5559
  0.0258666666666667,                     !- Field 5560
  Until: 05:00,                           !- Field 5561
  0.00763333333333333,                    !- Field 5562
  Until: 06:00,                           !- Field 5563
  0.00855555555555555,                    !- Field 5564
  Until: 13:00,                           !- Field 5565
  0,                                      !- Field 5566
  Until: 14:00,                           !- Field 5567
  0.000600000000000023,                   !- Field 5568
  Until: 15:00,                           !- Field 5569
  0.2572,                                 !- Field 5570
  Until: 16:00,                           !- Field 5571
  0.3576,                                 !- Field 5572
  Until: 17:00,                           !- Field 5573
  0.352,                                  !- Field 5574
  Until: 18:00,                           !- Field 5575
  0.314222222222222,                      !- Field 5576
  Until: 19:00,                           !- Field 5577
  0.438555555555556,                      !- Field 5578
  Until: 20:00,                           !- Field 5579
  0.479777777777778,                      !- Field 5580
  Until: 21:00,                           !- Field 5581
  0.329,                                  !- Field 5582
  Until: 22:00,                           !- Field 5583
  0.333333333333333,                      !- Field 5584
  Until: 23:00,                           !- Field 5585
  0.111111111111111,                      !- Field 5586
  Until: 24:00,                           !- Field 5587
  0.0555555555555556,                     !- Field 5588
  Through: 07/01,                         !- Field 5589
  For: AllDays,                           !- Field 5590
  Until: 03:00,                           !- Field 5591
  0.0555555555555556,                     !- Field 5592
  Until: 04:00,                           !- Field 5593
  0.0332888888888889,                     !- Field 5594
  Until: 05:00,                           !- Field 5595
  0.0178555555555556,                     !- Field 5596
  Until: 06:00,                           !- Field 5597
  0.0114888888888889,                     !- Field 5598
  Until: 07:00,                           !- Field 5599
  0.0108666666666667,                     !- Field 5600
  Until: 14:00,                           !- Field 5601
  0,                                      !- Field 5602
  Until: 15:00,                           !- Field 5603
  0.00496666666666666,                    !- Field 5604
  Until: 16:00,                           !- Field 5605
  0.00603333333333334,                    !- Field 5606
  Until: 17:00,                           !- Field 5607
  0.0139,                                 !- Field 5608
  Until: 18:00,                           !- Field 5609
  0.00811111111111111,                    !- Field 5610
  Until: 19:00,                           !- Field 5611
  0,                                      !- Field 5612
  Until: 20:00,                           !- Field 5613
  0.0282333333333333,                     !- Field 5614
  Until: 21:00,                           !- Field 5615
  0.0518777777777778,                     !- Field 5616
  Until: 24:00,                           !- Field 5617
  0.0555555555555556,                     !- Field 5618
  Through: 07/02,                         !- Field 5619
  For: AllDays,                           !- Field 5620
  Until: 03:00,                           !- Field 5621
  0.0555555555555556,                     !- Field 5622
  Until: 04:00,                           !- Field 5623
  0.0332888888888889,                     !- Field 5624
  Until: 05:00,                           !- Field 5625
  0.0175555555555556,                     !- Field 5626
  Until: 06:00,                           !- Field 5627
  0.00848888888888889,                    !- Field 5628
  Until: 17:00,                           !- Field 5629
  0,                                      !- Field 5630
  Until: 18:00,                           !- Field 5631
  0.00593333333333333,                    !- Field 5632
  Until: 19:00,                           !- Field 5633
  0.0087,                                 !- Field 5634
  Until: 20:00,                           !- Field 5635
  0.0346,                                 !- Field 5636
  Until: 21:00,                           !- Field 5637
  0.0537111111111111,                     !- Field 5638
  Until: 24:00,                           !- Field 5639
  0.0555555555555556,                     !- Field 5640
  Through: 07/03,                         !- Field 5641
  For: AllDays,                           !- Field 5642
  Until: 03:00,                           !- Field 5643
  0.0555555555555556,                     !- Field 5644
  Until: 04:00,                           !- Field 5645
  0.0507,                                 !- Field 5646
  Until: 05:00,                           !- Field 5647
  0.0298777777777778,                     !- Field 5648
  Until: 06:00,                           !- Field 5649
  0.0460888888888889,                     !- Field 5650
  Until: 07:00,                           !- Field 5651
  0.0436888888888889,                     !- Field 5652
  Until: 08:00,                           !- Field 5653
  0.0183333333333333,                     !- Field 5654
  Until: 14:00,                           !- Field 5655
  0,                                      !- Field 5656
  Until: 15:00,                           !- Field 5657
  0.0362,                                 !- Field 5658
  Until: 16:00,                           !- Field 5659
  0.0772,                                 !- Field 5660
  Until: 17:00,                           !- Field 5661
  0.178,                                  !- Field 5662
  Until: 18:00,                           !- Field 5663
  0.162711111111111,                      !- Field 5664
  Until: 19:00,                           !- Field 5665
  0.0145555555555556,                     !- Field 5666
  Until: 20:00,                           !- Field 5667
  0.292111111111111,                      !- Field 5668
  Until: 21:00,                           !- Field 5669
  0.307933333333333,                      !- Field 5670
  Until: 22:00,                           !- Field 5671
  0.333333333333333,                      !- Field 5672
  Until: 23:00,                           !- Field 5673
  0.111111111111111,                      !- Field 5674
  Until: 24:00,                           !- Field 5675
  0.0555555555555556,                     !- Field 5676
  Through: 07/04,                         !- Field 5677
  For: AllDays,                           !- Field 5678
  Until: 03:00,                           !- Field 5679
  0.0555555555555556,                     !- Field 5680
  Until: 04:00,                           !- Field 5681
  0.0317222222222222,                     !- Field 5682
  Until: 05:00,                           !- Field 5683
  0.0130888888888889,                     !- Field 5684
  Until: 06:00,                           !- Field 5685
  0.0114,                                 !- Field 5686
  Until: 15:00,                           !- Field 5687
  0,                                      !- Field 5688
  Until: 16:00,                           !- Field 5689
  0.0578,                                 !- Field 5690
  Until: 17:00,                           !- Field 5691
  0.5268,                                 !- Field 5692
  Until: 18:00,                           !- Field 5693
  0.650222222222222,                      !- Field 5694
  Until: 19:00,                           !- Field 5695
  0.517444444444444,                      !- Field 5696
  Until: 20:00,                           !- Field 5697
  0.540555555555556,                      !- Field 5698
  Until: 21:00,                           !- Field 5699
  0.331066666666667,                      !- Field 5700
  Until: 22:00,                           !- Field 5701
  0.333333333333333,                      !- Field 5702
  Until: 23:00,                           !- Field 5703
  0.111111111111111,                      !- Field 5704
  Until: 24:00,                           !- Field 5705
  0.0555555555555556,                     !- Field 5706
  Through: 07/05,                         !- Field 5707
  For: AllDays,                           !- Field 5708
  Until: 03:00,                           !- Field 5709
  0.0555555555555556,                     !- Field 5710
  Until: 04:00,                           !- Field 5711
  0.0503555555555555,                     !- Field 5712
  Until: 05:00,                           !- Field 5713
  0.0392444444444444,                     !- Field 5714
  Until: 06:00,                           !- Field 5715
  0.0291777777777778,                     !- Field 5716
  Until: 07:00,                           !- Field 5717
  0.000666666666666667,                   !- Field 5718
  Until: 17:00,                           !- Field 5719
  0,                                      !- Field 5720
  Until: 18:00,                           !- Field 5721
  0.0889777777777778,                     !- Field 5722
  Until: 19:00,                           !- Field 5723
  0.0683333333333333,                     !- Field 5724
  Until: 20:00,                           !- Field 5725
  0.297222222222222,                      !- Field 5726
  Until: 21:00,                           !- Field 5727
  0.311266666666667,                      !- Field 5728
  Until: 22:00,                           !- Field 5729
  0.333333333333333,                      !- Field 5730
  Until: 23:00,                           !- Field 5731
  0.111111111111111,                      !- Field 5732
  Until: 24:00,                           !- Field 5733
  0.0555555555555556,                     !- Field 5734
  Through: 07/06,                         !- Field 5735
  For: AllDays,                           !- Field 5736
  Until: 03:00,                           !- Field 5737
  0.0555555555555556,                     !- Field 5738
  Until: 04:00,                           !- Field 5739
  0.0202222222222222,                     !- Field 5740
  Until: 05:00,                           !- Field 5741
  0.00492222222222222,                    !- Field 5742
  Until: 06:00,                           !- Field 5743
  0.0197555555555556,                     !- Field 5744
  Until: 07:00,                           !- Field 5745
  0.00893333333333333,                    !- Field 5746
  Until: 17:00,                           !- Field 5747
  0,                                      !- Field 5748
  Until: 18:00,                           !- Field 5749
  0.0738888888888889,                     !- Field 5750
  Until: 19:00,                           !- Field 5751
  0,                                      !- Field 5752
  Until: 20:00,                           !- Field 5753
  0.294,                                  !- Field 5754
  Until: 21:00,                           !- Field 5755
  0.311266666666667,                      !- Field 5756
  Until: 22:00,                           !- Field 5757
  0.333333333333333,                      !- Field 5758
  Until: 23:00,                           !- Field 5759
  0.111111111111111,                      !- Field 5760
  Until: 24:00,                           !- Field 5761
  0.0555555555555556,                     !- Field 5762
  Through: 07/07,                         !- Field 5763
  For: AllDays,                           !- Field 5764
  Until: 03:00,                           !- Field 5765
  0.0555555555555556,                     !- Field 5766
  Until: 04:00,                           !- Field 5767
  0.0228444444444444,                     !- Field 5768
  Until: 05:00,                           !- Field 5769
  0.00628888888888889,                    !- Field 5770
  Until: 06:00,                           !- Field 5771
  0.0242222222222222,                     !- Field 5772
  Until: 07:00,                           !- Field 5773
  0.0133333333333333,                     !- Field 5774
  Until: 08:00,                           !- Field 5775
  0.00853333333333334,                    !- Field 5776
  Until: 16:00,                           !- Field 5777
  0,                                      !- Field 5778
  Until: 17:00,                           !- Field 5779
  0.1062,                                 !- Field 5780
  Until: 18:00,                           !- Field 5781
  0.258533333333333,                      !- Field 5782
  Until: 19:00,                           !- Field 5783
  0.288,                                  !- Field 5784
  Until: 20:00,                           !- Field 5785
  0.422444444444444,                      !- Field 5786
  Until: 21:00,                           !- Field 5787
  0.322266666666667,                      !- Field 5788
  Until: 22:00,                           !- Field 5789
  0.333333333333333,                      !- Field 5790
  Until: 23:00,                           !- Field 5791
  0.111111111111111,                      !- Field 5792
  Until: 24:00,                           !- Field 5793
  0.0555555555555556,                     !- Field 5794
  Through: 07/08,                         !- Field 5795
  For: AllDays,                           !- Field 5796
  Until: 03:00,                           !- Field 5797
  0.0555555555555556,                     !- Field 5798
  Until: 04:00,                           !- Field 5799
  0.0539555555555555,                     !- Field 5800
  Until: 05:00,                           !- Field 5801
  0.0515777777777778,                     !- Field 5802
  Until: 06:00,                           !- Field 5803
  0.0487777777777778,                     !- Field 5804
  Until: 07:00,                           !- Field 5805
  0.0767777777777778,                     !- Field 5806
  Until: 08:00,                           !- Field 5807
  0.0486222222222222,                     !- Field 5808
  Until: 09:00,                           !- Field 5809
  0.116666666666667,                      !- Field 5810
  Until: 14:00,                           !- Field 5811
  0,                                      !- Field 5812
  Until: 15:00,                           !- Field 5813
  0.00676666666666667,                    !- Field 5814
  Until: 16:00,                           !- Field 5815
  0.0273333333333333,                     !- Field 5816
  Until: 17:00,                           !- Field 5817
  0.0274,                                 !- Field 5818
  Until: 18:00,                           !- Field 5819
  0.0141222222222222,                     !- Field 5820
  Until: 19:00,                           !- Field 5821
  0.0204222222222222,                     !- Field 5822
  Until: 20:00,                           !- Field 5823
  0.0391111111111111,                     !- Field 5824
  Until: 21:00,                           !- Field 5825
  0.0533,                                 !- Field 5826
  Until: 24:00,                           !- Field 5827
  0.0555555555555556,                     !- Field 5828
  Through: 07/09,                         !- Field 5829
  For: AllDays,                           !- Field 5830
  Until: 03:00,                           !- Field 5831
  0.0555555555555556,                     !- Field 5832
  Until: 04:00,                           !- Field 5833
  0.0521444444444444,                     !- Field 5834
  Until: 05:00,                           !- Field 5835
  0.0454555555555556,                     !- Field 5836
  Until: 06:00,                           !- Field 5837
  0.0351,                                 !- Field 5838
  Until: 07:00,                           !- Field 5839
  0.0120777777777778,                     !- Field 5840
  Until: 08:00,                           !- Field 5841
  0.000755555555555557,                   !- Field 5842
  Until: 16:00,                           !- Field 5843
  0,                                      !- Field 5844
  Until: 17:00,                           !- Field 5845
  0.00582222222222222,                    !- Field 5846
  Until: 18:00,                           !- Field 5847
  0.0108888888888889,                     !- Field 5848
  Until: 19:00,                           !- Field 5849
  0.0106222222222222,                     !- Field 5850
  Until: 20:00,                           !- Field 5851
  0.0326333333333333,                     !- Field 5852
  Until: 21:00,                           !- Field 5853
  0.0523888888888889,                     !- Field 5854
  Until: 24:00,                           !- Field 5855
  0.0555555555555556,                     !- Field 5856
  Through: 07/10,                         !- Field 5857
  For: AllDays,                           !- Field 5858
  Until: 03:00,                           !- Field 5859
  0.0555555555555556,                     !- Field 5860
  Until: 04:00,                           !- Field 5861
  0.0240666666666667,                     !- Field 5862
  Until: 05:00,                           !- Field 5863
  0.00736666666666667,                    !- Field 5864
  Until: 06:00,                           !- Field 5865
  0.0224666666666667,                     !- Field 5866
  Until: 07:00,                           !- Field 5867
  0.0148666666666667,                     !- Field 5868
  Until: 15:00,                           !- Field 5869
  0,                                      !- Field 5870
  Until: 16:00,                           !- Field 5871
  0.013,                                  !- Field 5872
  Until: 17:00,                           !- Field 5873
  0.089,                                  !- Field 5874
  Until: 18:00,                           !- Field 5875
  0.119466666666667,                      !- Field 5876
  Until: 19:00,                           !- Field 5877
  0,                                      !- Field 5878
  Until: 20:00,                           !- Field 5879
  0.290555555555556,                      !- Field 5880
  Until: 21:00,                           !- Field 5881
  0.311266666666667,                      !- Field 5882
  Until: 22:00,                           !- Field 5883
  0.333333333333333,                      !- Field 5884
  Until: 23:00,                           !- Field 5885
  0.111111111111111,                      !- Field 5886
  Until: 24:00,                           !- Field 5887
  0.0555555555555556,                     !- Field 5888
  Through: 07/11,                         !- Field 5889
  For: AllDays,                           !- Field 5890
  Until: 03:00,                           !- Field 5891
  0.0555555555555556,                     !- Field 5892
  Until: 04:00,                           !- Field 5893
  0.0220222222222222,                     !- Field 5894
  Until: 05:00,                           !- Field 5895
  0.00651111111111111,                    !- Field 5896
  Until: 06:00,                           !- Field 5897
  0.0257555555555555,                     !- Field 5898
  Until: 07:00,                           !- Field 5899
  0.0174666666666667,                     !- Field 5900
  Until: 08:00,                           !- Field 5901
  0.0206,                                 !- Field 5902
  Until: 09:00,                           !- Field 5903
  0.0126,                                 !- Field 5904
  Until: 12:00,                           !- Field 5905
  0,                                      !- Field 5906
  Until: 13:00,                           !- Field 5907
  0.1078,                                 !- Field 5908
  Until: 14:00,                           !- Field 5909
  0.1752,                                 !- Field 5910
  Until: 15:00,                           !- Field 5911
  0.1438,                                 !- Field 5912
  Until: 16:00,                           !- Field 5913
  0.1662,                                 !- Field 5914
  Until: 17:00,                           !- Field 5915
  0.169,                                  !- Field 5916
  Until: 18:00,                           !- Field 5917
  0.137044444444444,                      !- Field 5918
  Until: 19:00,                           !- Field 5919
  0,                                      !- Field 5920
  Until: 20:00,                           !- Field 5921
  0.297333333333333,                      !- Field 5922
  Until: 21:00,                           !- Field 5923
  0.314333333333333,                      !- Field 5924
  Until: 22:00,                           !- Field 5925
  0.333333333333333,                      !- Field 5926
  Until: 23:00,                           !- Field 5927
  0.111111111111111,                      !- Field 5928
  Until: 24:00,                           !- Field 5929
  0.0555555555555556,                     !- Field 5930
  Through: 07/12,                         !- Field 5931
  For: AllDays,                           !- Field 5932
  Until: 03:00,                           !- Field 5933
  0.0555555555555556,                     !- Field 5934
  Until: 04:00,                           !- Field 5935
  0.0235333333333333,                     !- Field 5936
  Until: 05:00,                           !- Field 5937
  0.00717777777777778,                    !- Field 5938
  Until: 06:00,                           !- Field 5939
  0.0258222222222222,                     !- Field 5940
  Until: 07:00,                           !- Field 5941
  0.0180222222222222,                     !- Field 5942
  Until: 08:00,                           !- Field 5943
  0.0205333333333333,                     !- Field 5944
  Until: 09:00,                           !- Field 5945
  0.0104,                                 !- Field 5946
  Until: 12:00,                           !- Field 5947
  0,                                      !- Field 5948
  Until: 13:00,                           !- Field 5949
  0.0948,                                 !- Field 5950
  Until: 14:00,                           !- Field 5951
  0.164,                                  !- Field 5952
  Until: 15:00,                           !- Field 5953
  0.1442,                                 !- Field 5954
  Until: 17:00,                           !- Field 5955
  0.175,                                  !- Field 5956
  Until: 18:00,                           !- Field 5957
  0.134711111111111,                      !- Field 5958
  Until: 19:00,                           !- Field 5959
  0,                                      !- Field 5960
  Until: 20:00,                           !- Field 5961
  0.302444444444444,                      !- Field 5962
  Until: 21:00,                           !- Field 5963
  0.314333333333333,                      !- Field 5964
  Until: 22:00,                           !- Field 5965
  0.333333333333333,                      !- Field 5966
  Until: 23:00,                           !- Field 5967
  0.111111111111111,                      !- Field 5968
  Until: 24:00,                           !- Field 5969
  0.0555555555555556,                     !- Field 5970
  Through: 07/13,                         !- Field 5971
  For: AllDays,                           !- Field 5972
  Until: 03:00,                           !- Field 5973
  0.0555555555555556,                     !- Field 5974
  Until: 04:00,                           !- Field 5975
  0.0337555555555556,                     !- Field 5976
  Until: 05:00,                           !- Field 5977
  0.0126888888888889,                     !- Field 5978
  Until: 06:00,                           !- Field 5979
  0.0175333333333333,                     !- Field 5980
  Until: 07:00,                           !- Field 5981
  0.00228888888888889,                    !- Field 5982
  Until: 16:00,                           !- Field 5983
  0,                                      !- Field 5984
  Until: 17:00,                           !- Field 5985
  0.0108,                                 !- Field 5986
  Until: 18:00,                           !- Field 5987
  0.0648666666666666,                     !- Field 5988
  Until: 19:00,                           !- Field 5989
  0,                                      !- Field 5990
  Until: 20:00,                           !- Field 5991
  0.286555555555555,                      !- Field 5992
  Until: 21:00,                           !- Field 5993
  0.311333333333333,                      !- Field 5994
  Until: 22:00,                           !- Field 5995
  0.333333333333333,                      !- Field 5996
  Until: 23:00,                           !- Field 5997
  0.111111111111111,                      !- Field 5998
  Until: 24:00,                           !- Field 5999
  0.0555555555555556,                     !- Field 6000
  Through: 07/14,                         !- Field 6001
  For: AllDays,                           !- Field 6002
  Until: 03:00,                           !- Field 6003
  0.0555555555555556,                     !- Field 6004
  Until: 04:00,                           !- Field 6005
  0.0264111111111111,                     !- Field 6006
  Until: 05:00,                           !- Field 6007
  0.00845555555555556,                    !- Field 6008
  Until: 06:00,                           !- Field 6009
  0.0280222222222222,                     !- Field 6010
  Until: 07:00,                           !- Field 6011
  0.0196444444444444,                     !- Field 6012
  Until: 08:00,                           !- Field 6013
  0.0246666666666667,                     !- Field 6014
  Until: 09:00,                           !- Field 6015
  0.0192,                                 !- Field 6016
  Until: 11:00,                           !- Field 6017
  0,                                      !- Field 6018
  Until: 12:00,                           !- Field 6019
  0.0104,                                 !- Field 6020
  Until: 13:00,                           !- Field 6021
  0.1234,                                 !- Field 6022
  Until: 14:00,                           !- Field 6023
  0.1928,                                 !- Field 6024
  Until: 15:00,                           !- Field 6025
  0.2068,                                 !- Field 6026
  Until: 16:00,                           !- Field 6027
  0.1808,                                 !- Field 6028
  Until: 17:00,                           !- Field 6029
  0.182,                                  !- Field 6030
  Until: 18:00,                           !- Field 6031
  0.150577777777778,                      !- Field 6032
  Until: 19:00,                           !- Field 6033
  0,                                      !- Field 6034
  Until: 20:00,                           !- Field 6035
  0.422555555555556,                      !- Field 6036
  Until: 21:00,                           !- Field 6037
  0.314333333333333,                      !- Field 6038
  Until: 22:00,                           !- Field 6039
  0.333333333333333,                      !- Field 6040
  Until: 23:00,                           !- Field 6041
  0.111111111111111,                      !- Field 6042
  Until: 24:00,                           !- Field 6043
  0.0555555555555556,                     !- Field 6044
  Through: 07/15,                         !- Field 6045
  For: AllDays,                           !- Field 6046
  Until: 03:00,                           !- Field 6047
  0.0555555555555556,                     !- Field 6048
  Until: 04:00,                           !- Field 6049
  0.0246666666666667,                     !- Field 6050
  Until: 05:00,                           !- Field 6051
  0.002,                                  !- Field 6052
  Until: 06:00,                           !- Field 6053
  0.0137222222222222,                     !- Field 6054
  Until: 07:00,                           !- Field 6055
  0.0196666666666667,                     !- Field 6056
  Until: 08:00,                           !- Field 6057
  0.00866666666666667,                    !- Field 6058
  Until: 09:00,                           !- Field 6059
  0.0205555555555556,                     !- Field 6060
  Until: 12:00,                           !- Field 6061
  0,                                      !- Field 6062
  Until: 13:00,                           !- Field 6063
  0.0614444444444444,                     !- Field 6064
  Until: 14:00,                           !- Field 6065
  0.101,                                  !- Field 6066
  Until: 15:00,                           !- Field 6067
  0.0334333333333333,                     !- Field 6068
  Until: 16:00,                           !- Field 6069
  0.0296333333333333,                     !- Field 6070
  Until: 17:00,                           !- Field 6071
  0.0306,                                 !- Field 6072
  Until: 18:00,                           !- Field 6073
  0.0109222222222222,                     !- Field 6074
  Until: 19:00,                           !- Field 6075
  0,                                      !- Field 6076
  Until: 20:00,                           !- Field 6077
  0.0421444444444444,                     !- Field 6078
  Until: 21:00,                           !- Field 6079
  0.0528666666666667,                     !- Field 6080
  Until: 24:00,                           !- Field 6081
  0.0555555555555556,                     !- Field 6082
  Through: 07/16,                         !- Field 6083
  For: AllDays,                           !- Field 6084
  Until: 03:00,                           !- Field 6085
  0.0555555555555556,                     !- Field 6086
  Until: 04:00,                           !- Field 6087
  0.0256777777777778,                     !- Field 6088
  Until: 05:00,                           !- Field 6089
  0.00353333333333333,                    !- Field 6090
  Until: 06:00,                           !- Field 6091
  0.0141111111111111,                     !- Field 6092
  Until: 07:00,                           !- Field 6093
  0.00958888888888889,                    !- Field 6094
  Until: 08:00,                           !- Field 6095
  0.00383333333333333,                    !- Field 6096
  Until: 09:00,                           !- Field 6097
  0.000755555555555557,                   !- Field 6098
  Until: 15:00,                           !- Field 6099
  0,                                      !- Field 6100
  Until: 16:00,                           !- Field 6101
  0.00253333333333333,                    !- Field 6102
  Until: 17:00,                           !- Field 6103
  0.00445555555555556,                    !- Field 6104
  Until: 18:00,                           !- Field 6105
  0.0101222222222222,                     !- Field 6106
  Until: 19:00,                           !- Field 6107
  0,                                      !- Field 6108
  Until: 20:00,                           !- Field 6109
  0.0420222222222222,                     !- Field 6110
  Until: 21:00,                           !- Field 6111
  0.0528666666666667,                     !- Field 6112
  Until: 24:00,                           !- Field 6113
  0.0555555555555556,                     !- Field 6114
  Through: 07/17,                         !- Field 6115
  For: AllDays,                           !- Field 6116
  Until: 03:00,                           !- Field 6117
  0.0555555555555556,                     !- Field 6118
  Until: 04:00,                           !- Field 6119
  0.0275111111111111,                     !- Field 6120
  Until: 05:00,                           !- Field 6121
  0.0045,                                 !- Field 6122
  Until: 06:00,                           !- Field 6123
  0.0283555555555556,                     !- Field 6124
  Until: 07:00,                           !- Field 6125
  0.0192,                                 !- Field 6126
  Until: 08:00,                           !- Field 6127
  0.0244,                                 !- Field 6128
  Until: 09:00,                           !- Field 6129
  0.024,                                  !- Field 6130
  Until: 11:00,                           !- Field 6131
  0,                                      !- Field 6132
  Until: 12:00,                           !- Field 6133
  0.00479999999999995,                    !- Field 6134
  Until: 13:00,                           !- Field 6135
  0.1446,                                 !- Field 6136
  Until: 14:00,                           !- Field 6137
  0.2104,                                 !- Field 6138
  Until: 15:00,                           !- Field 6139
  0.2156,                                 !- Field 6140
  Until: 16:00,                           !- Field 6141
  0.1878,                                 !- Field 6142
  Until: 17:00,                           !- Field 6143
  0.1866,                                 !- Field 6144
  Until: 18:00,                           !- Field 6145
  0.156022222222222,                      !- Field 6146
  Until: 19:00,                           !- Field 6147
  0,                                      !- Field 6148
  Until: 20:00,                           !- Field 6149
  0.424777777777778,                      !- Field 6150
  Until: 21:00,                           !- Field 6151
  0.3172,                                 !- Field 6152
  Until: 22:00,                           !- Field 6153
  0.333333333333333,                      !- Field 6154
  Until: 23:00,                           !- Field 6155
  0.111111111111111,                      !- Field 6156
  Until: 24:00,                           !- Field 6157
  0.0555555555555556,                     !- Field 6158
  Through: 07/18,                         !- Field 6159
  For: AllDays,                           !- Field 6160
  Until: 04:00,                           !- Field 6161
  0.0555555555555556,                     !- Field 6162
  Until: 05:00,                           !- Field 6163
  0.0263666666666667,                     !- Field 6164
  Until: 06:00,                           !- Field 6165
  0.0287555555555556,                     !- Field 6166
  Until: 07:00,                           !- Field 6167
  0.0111777777777778,                     !- Field 6168
  Until: 14:00,                           !- Field 6169
  0,                                      !- Field 6170
  Until: 15:00,                           !- Field 6171
  0.1182,                                 !- Field 6172
  Until: 16:00,                           !- Field 6173
  0.2778,                                 !- Field 6174
  Until: 17:00,                           !- Field 6175
  0.2804,                                 !- Field 6176
  Until: 18:00,                           !- Field 6177
  0.284977777777778,                      !- Field 6178
  Until: 19:00,                           !- Field 6179
  0.398,                                  !- Field 6180
  Until: 20:00,                           !- Field 6181
  0.486,                                  !- Field 6182
  Until: 21:00,                           !- Field 6183
  0.3268,                                 !- Field 6184
  Until: 22:00,                           !- Field 6185
  0.333333333333333,                      !- Field 6186
  Until: 23:00,                           !- Field 6187
  0.111111111111111,                      !- Field 6188
  Until: 24:00,                           !- Field 6189
  0.0555555555555556,                     !- Field 6190
  Through: 07/19,                         !- Field 6191
  For: AllDays,                           !- Field 6192
  Until: 04:00,                           !- Field 6193
  0.0555555555555556,                     !- Field 6194
  Until: 05:00,                           !- Field 6195
  0.0469444444444444,                     !- Field 6196
  Until: 06:00,                           !- Field 6197
  0.0567555555555556,                     !- Field 6198
  Until: 07:00,                           !- Field 6199
  0.0296222222222222,                     !- Field 6200
  Until: 08:00,                           !- Field 6201
  0.00453333333333334,                    !- Field 6202
  Until: 16:00,                           !- Field 6203
  0,                                      !- Field 6204
  Until: 17:00,                           !- Field 6205
  0.0768,                                 !- Field 6206
  Until: 18:00,                           !- Field 6207
  0.155866666666667,                      !- Field 6208
  Until: 19:00,                           !- Field 6209
  0,                                      !- Field 6210
  Until: 20:00,                           !- Field 6211
  0.433555555555555,                      !- Field 6212
  Until: 21:00,                           !- Field 6213
  0.3198,                                 !- Field 6214
  Until: 22:00,                           !- Field 6215
  0.333333333333333,                      !- Field 6216
  Until: 23:00,                           !- Field 6217
  0.111111111111111,                      !- Field 6218
  Until: 24:00,                           !- Field 6219
  0.0555555555555556,                     !- Field 6220
  Through: 07/20,                         !- Field 6221
  For: AllDays,                           !- Field 6222
  Until: 04:00,                           !- Field 6223
  0.0555555555555556,                     !- Field 6224
  Until: 05:00,                           !- Field 6225
  0.0064,                                 !- Field 6226
  Until: 06:00,                           !- Field 6227
  0.0139333333333333,                     !- Field 6228
  Until: 07:00,                           !- Field 6229
  0.0197555555555556,                     !- Field 6230
  Until: 08:00,                           !- Field 6231
  0.0240666666666667,                     !- Field 6232
  Until: 09:00,                           !- Field 6233
  0.007,                                  !- Field 6234
  Until: 15:00,                           !- Field 6235
  0,                                      !- Field 6236
  Until: 16:00,                           !- Field 6237
  0.0448,                                 !- Field 6238
  Until: 17:00,                           !- Field 6239
  0.1328,                                 !- Field 6240
  Until: 18:00,                           !- Field 6241
  0.149022222222222,                      !- Field 6242
  Until: 19:00,                           !- Field 6243
  0,                                      !- Field 6244
  Until: 20:00,                           !- Field 6245
  0.432111111111111,                      !- Field 6246
  Until: 21:00,                           !- Field 6247
  0.3198,                                 !- Field 6248
  Until: 22:00,                           !- Field 6249
  0.333333333333333,                      !- Field 6250
  Until: 23:00,                           !- Field 6251
  0.111111111111111,                      !- Field 6252
  Until: 24:00,                           !- Field 6253
  0.0555555555555556,                     !- Field 6254
  Through: 07/21,                         !- Field 6255
  For: AllDays,                           !- Field 6256
  Until: 04:00,                           !- Field 6257
  0.0555555555555556,                     !- Field 6258
  Until: 05:00,                           !- Field 6259
  0.0235444444444444,                     !- Field 6260
  Until: 06:00,                           !- Field 6261
  0.0328888888888889,                     !- Field 6262
  Until: 07:00,                           !- Field 6263
  0.0228666666666667,                     !- Field 6264
  Until: 08:00,                           !- Field 6265
  0.00526666666666665,                    !- Field 6266
  Until: 09:00,                           !- Field 6267
  0,                                      !- Field 6268
  Until: 10:00,                           !- Field 6269
  0.081,                                  !- Field 6270
  Until: 15:00,                           !- Field 6271
  0,                                      !- Field 6272
  Until: 16:00,                           !- Field 6273
  0.164,                                  !- Field 6274
  Until: 17:00,                           !- Field 6275
  0.207,                                  !- Field 6276
  Until: 18:00,                           !- Field 6277
  0.150733333333333,                      !- Field 6278
  Until: 19:00,                           !- Field 6279
  0.0131111111111111,                     !- Field 6280
  Until: 20:00,                           !- Field 6281
  0.430555555555556,                      !- Field 6282
  Until: 21:00,                           !- Field 6283
  0.322266666666667,                      !- Field 6284
  Until: 22:00,                           !- Field 6285
  0.333333333333333,                      !- Field 6286
  Until: 23:00,                           !- Field 6287
  0.111111111111111,                      !- Field 6288
  Until: 24:00,                           !- Field 6289
  0.0555555555555556,                     !- Field 6290
  Through: 07/22,                         !- Field 6291
  For: AllDays,                           !- Field 6292
  Until: 04:00,                           !- Field 6293
  0.0555555555555556,                     !- Field 6294
  Until: 05:00,                           !- Field 6295
  0.0323222222222222,                     !- Field 6296
  Until: 06:00,                           !- Field 6297
  0.0153777777777778,                     !- Field 6298
  Until: 07:00,                           !- Field 6299
  0.0250222222222222,                     !- Field 6300
  Until: 08:00,                           !- Field 6301
  0.00271111111111111,                    !- Field 6302
  Until: 16:00,                           !- Field 6303
  0,                                      !- Field 6304
  Until: 17:00,                           !- Field 6305
  0.0102666666666667,                     !- Field 6306
  Until: 18:00,                           !- Field 6307
  0.0103555555555556,                     !- Field 6308
  Until: 19:00,                           !- Field 6309
  0.0118222222222222,                     !- Field 6310
  Until: 20:00,                           !- Field 6311
  0.0463,                                 !- Field 6312
  Until: 21:00,                           !- Field 6313
  0.0541,                                 !- Field 6314
  Until: 24:00,                           !- Field 6315
  0.0555555555555556,                     !- Field 6316
  Through: 07/23,                         !- Field 6317
  For: AllDays,                           !- Field 6318
  Until: 04:00,                           !- Field 6319
  0.0555555555555556,                     !- Field 6320
  Until: 05:00,                           !- Field 6321
  0.0157888888888889,                     !- Field 6322
  Until: 06:00,                           !- Field 6323
  0.0115888888888889,                     !- Field 6324
  Until: 07:00,                           !- Field 6325
  0.00854444444444444,                    !- Field 6326
  Until: 08:00,                           !- Field 6327
  0.0114,                                 !- Field 6328
  Until: 09:00,                           !- Field 6329
  0.0159555555555556,                     !- Field 6330
  Until: 10:00,                           !- Field 6331
  0.00452222222222222,                    !- Field 6332
  Until: 12:00,                           !- Field 6333
  0,                                      !- Field 6334
  Until: 13:00,                           !- Field 6335
  0.00736666666666667,                    !- Field 6336
  Until: 14:00,                           !- Field 6337
  0.00886666666666667,                    !- Field 6338
  Until: 15:00,                           !- Field 6339
  0.00337777777777777,                    !- Field 6340
  Until: 16:00,                           !- Field 6341
  0.000400000000000003,                   !- Field 6342
  Until: 17:00,                           !- Field 6343
  0.0027,                                 !- Field 6344
  Until: 18:00,                           !- Field 6345
  0.0100111111111111,                     !- Field 6346
  Until: 19:00,                           !- Field 6347
  0.0205,                                 !- Field 6348
  Until: 20:00,                           !- Field 6349
  0.0472555555555556,                     !- Field 6350
  Until: 21:00,                           !- Field 6351
  0.0548222222222222,                     !- Field 6352
  Until: 24:00,                           !- Field 6353
  0.0555555555555556,                     !- Field 6354
  Through: 07/24,                         !- Field 6355
  For: AllDays,                           !- Field 6356
  Until: 04:00,                           !- Field 6357
  0.0555555555555556,                     !- Field 6358
  Until: 05:00,                           !- Field 6359
  0.0423888888888889,                     !- Field 6360
  Until: 06:00,                           !- Field 6361
  0.0615111111111111,                     !- Field 6362
  Until: 07:00,                           !- Field 6363
  0.0388888888888889,                     !- Field 6364
  Until: 08:00,                           !- Field 6365
  0.0378666666666667,                     !- Field 6366
  Until: 13:00,                           !- Field 6367
  0,                                      !- Field 6368
  Until: 14:00,                           !- Field 6369
  0.0172,                                 !- Field 6370
  Until: 15:00,                           !- Field 6371
  0.0294,                                 !- Field 6372
  Until: 16:00,                           !- Field 6373
  0.0842,                                 !- Field 6374
  Until: 17:00,                           !- Field 6375
  0.1334,                                 !- Field 6376
  Until: 18:00,                           !- Field 6377
  0.174688888888889,                      !- Field 6378
  Until: 19:00,                           !- Field 6379
  0.113666666666667,                      !- Field 6380
  Until: 20:00,                           !- Field 6381
  0.449,                                  !- Field 6382
  Until: 21:00,                           !- Field 6383
  0.3246,                                 !- Field 6384
  Until: 22:00,                           !- Field 6385
  0.333333333333333,                      !- Field 6386
  Until: 23:00,                           !- Field 6387
  0.111111111111111,                      !- Field 6388
  Until: 24:00,                           !- Field 6389
  0.0555555555555556,                     !- Field 6390
  Through: 07/25,                         !- Field 6391
  For: AllDays,                           !- Field 6392
  Until: 04:00,                           !- Field 6393
  0.0555555555555556,                     !- Field 6394
  Until: 05:00,                           !- Field 6395
  0.0167111111111111,                     !- Field 6396
  Until: 06:00,                           !- Field 6397
  0.0156444444444444,                     !- Field 6398
  Until: 07:00,                           !- Field 6399
  0.0193555555555556,                     !- Field 6400
  Until: 08:00,                           !- Field 6401
  0.0148,                                 !- Field 6402
  Until: 17:00,                           !- Field 6403
  0,                                      !- Field 6404
  Until: 18:00,                           !- Field 6405
  0.0978444444444444,                     !- Field 6406
  Until: 19:00,                           !- Field 6407
  0.167444444444444,                      !- Field 6408
  Until: 20:00,                           !- Field 6409
  0.435888888888889,                      !- Field 6410
  Until: 21:00,                           !- Field 6411
  0.3246,                                 !- Field 6412
  Until: 22:00,                           !- Field 6413
  0.333333333333333,                      !- Field 6414
  Until: 23:00,                           !- Field 6415
  0.111111111111111,                      !- Field 6416
  Until: 24:00,                           !- Field 6417
  0.0555555555555556,                     !- Field 6418
  Through: 07/26,                         !- Field 6419
  For: AllDays,                           !- Field 6420
  Until: 04:00,                           !- Field 6421
  0.0555555555555556,                     !- Field 6422
  Until: 05:00,                           !- Field 6423
  0.0192555555555556,                     !- Field 6424
  Until: 06:00,                           !- Field 6425
  0.0224222222222222,                     !- Field 6426
  Until: 07:00,                           !- Field 6427
  0.0177777777777778,                     !- Field 6428
  Until: 08:00,                           !- Field 6429
  0.0102,                                 !- Field 6430
  Until: 14:00,                           !- Field 6431
  0,                                      !- Field 6432
  Until: 15:00,                           !- Field 6433
  0.0108,                                 !- Field 6434
  Until: 16:00,                           !- Field 6435
  0.1062,                                 !- Field 6436
  Until: 17:00,                           !- Field 6437
  0.1028,                                 !- Field 6438
  Until: 18:00,                           !- Field 6439
  0.152288888888889,                      !- Field 6440
  Until: 19:00,                           !- Field 6441
  0.108777777777778,                      !- Field 6442
  Until: 20:00,                           !- Field 6443
  0.451555555555555,                      !- Field 6444
  Until: 21:00,                           !- Field 6445
  0.3268,                                 !- Field 6446
  Until: 22:00,                           !- Field 6447
  0.333333333333333,                      !- Field 6448
  Until: 23:00,                           !- Field 6449
  0.111111111111111,                      !- Field 6450
  Until: 24:00,                           !- Field 6451
  0.0555555555555556,                     !- Field 6452
  Through: 07/27,                         !- Field 6453
  For: AllDays,                           !- Field 6454
  Until: 04:00,                           !- Field 6455
  0.0555555555555556,                     !- Field 6456
  Until: 05:00,                           !- Field 6457
  0.0282888888888889,                     !- Field 6458
  Until: 06:00,                           !- Field 6459
  0.0233333333333333,                     !- Field 6460
  Until: 07:00,                           !- Field 6461
  0.0150888888888889,                     !- Field 6462
  Until: 08:00,                           !- Field 6463
  0.017,                                  !- Field 6464
  Until: 15:00,                           !- Field 6465
  0,                                      !- Field 6466
  Until: 16:00,                           !- Field 6467
  0.0832000000000001,                     !- Field 6468
  Until: 17:00,                           !- Field 6469
  0.2026,                                 !- Field 6470
  Until: 18:00,                           !- Field 6471
  0.232244444444444,                      !- Field 6472
  Until: 19:00,                           !- Field 6473
  0.201777777777778,                      !- Field 6474
  Until: 20:00,                           !- Field 6475
  0.467111111111111,                      !- Field 6476
  Until: 21:00,                           !- Field 6477
  0.3268,                                 !- Field 6478
  Until: 22:00,                           !- Field 6479
  0.333333333333333,                      !- Field 6480
  Until: 23:00,                           !- Field 6481
  0.111111111111111,                      !- Field 6482
  Until: 24:00,                           !- Field 6483
  0.0555555555555556,                     !- Field 6484
  Through: 07/28,                         !- Field 6485
  For: AllDays,                           !- Field 6486
  Until: 04:00,                           !- Field 6487
  0.0555555555555556,                     !- Field 6488
  Until: 05:00,                           !- Field 6489
  0.0226111111111111,                     !- Field 6490
  Until: 06:00,                           !- Field 6491
  0.0225333333333333,                     !- Field 6492
  Until: 07:00,                           !- Field 6493
  0.025,                                  !- Field 6494
  Until: 08:00,                           !- Field 6495
  0.0632,                                 !- Field 6496
  Until: 09:00,                           !- Field 6497
  0.1162,                                 !- Field 6498
  Until: 10:00,                           !- Field 6499
  0.1042,                                 !- Field 6500
  Until: 16:00,                           !- Field 6501
  0,                                      !- Field 6502
  Until: 17:00,                           !- Field 6503
  0.0586,                                 !- Field 6504
  Until: 18:00,                           !- Field 6505
  0.165044444444444,                      !- Field 6506
  Until: 19:00,                           !- Field 6507
  0.173888888888889,                      !- Field 6508
  Until: 20:00,                           !- Field 6509
  0.476888888888889,                      !- Field 6510
  Until: 21:00,                           !- Field 6511
  0.328933333333333,                      !- Field 6512
  Until: 22:00,                           !- Field 6513
  0.333333333333333,                      !- Field 6514
  Until: 23:00,                           !- Field 6515
  0.111111111111111,                      !- Field 6516
  Until: 24:00,                           !- Field 6517
  0.0555555555555556,                     !- Field 6518
  Through: 07/29,                         !- Field 6519
  For: AllDays,                           !- Field 6520
  Until: 04:00,                           !- Field 6521
  0.0555555555555556,                     !- Field 6522
  Until: 05:00,                           !- Field 6523
  0.0241555555555556,                     !- Field 6524
  Until: 06:00,                           !- Field 6525
  0.0122333333333333,                     !- Field 6526
  Until: 07:00,                           !- Field 6527
  0.0184444444444444,                     !- Field 6528
  Until: 08:00,                           !- Field 6529
  0.00657777777777778,                    !- Field 6530
  Until: 15:00,                           !- Field 6531
  0,                                      !- Field 6532
  Until: 16:00,                           !- Field 6533
  0.0101666666666667,                     !- Field 6534
  Until: 17:00,                           !- Field 6535
  0.0315333333333333,                     !- Field 6536
  Until: 18:00,                           !- Field 6537
  0.0180666666666667,                     !- Field 6538
  Until: 19:00,                           !- Field 6539
  0.0256555555555555,                     !- Field 6540
  Until: 20:00,                           !- Field 6541
  0.0469777777777778,                     !- Field 6542
  Until: 21:00,                           !- Field 6543
  0.0544666666666667,                     !- Field 6544
  Until: 24:00,                           !- Field 6545
  0.0555555555555556,                     !- Field 6546
  Through: 07/30,                         !- Field 6547
  For: AllDays,                           !- Field 6548
  Until: 04:00,                           !- Field 6549
  0.0555555555555556,                     !- Field 6550
  Until: 05:00,                           !- Field 6551
  0.0285555555555556,                     !- Field 6552
  Until: 06:00,                           !- Field 6553
  0.0126555555555556,                     !- Field 6554
  Until: 07:00,                           !- Field 6555
  0.0103222222222222,                     !- Field 6556
  Until: 08:00,                           !- Field 6557
  0.00322222222222222,                    !- Field 6558
  Until: 15:00,                           !- Field 6559
  0,                                      !- Field 6560
  Until: 16:00,                           !- Field 6561
  0.000722222222222222,                   !- Field 6562
  Until: 17:00,                           !- Field 6563
  0.00603333333333333,                    !- Field 6564
  Until: 18:00,                           !- Field 6565
  0.0131444444444444,                     !- Field 6566
  Until: 19:00,                           !- Field 6567
  0.00863333333333333,                    !- Field 6568
  Until: 20:00,                           !- Field 6569
  0.0462888888888889,                     !- Field 6570
  Until: 21:00,                           !- Field 6571
  0.0548222222222222,                     !- Field 6572
  Until: 24:00,                           !- Field 6573
  0.0555555555555556,                     !- Field 6574
  Through: 07/31,                         !- Field 6575
  For: AllDays,                           !- Field 6576
  Until: 04:00,                           !- Field 6577
  0.0555555555555556,                     !- Field 6578
  Until: 05:00,                           !- Field 6579
  0.0264111111111111,                     !- Field 6580
  Until: 06:00,                           !- Field 6581
  0.0193555555555556,                     !- Field 6582
  Until: 07:00,                           !- Field 6583
  0.0206888888888889,                     !- Field 6584
  Until: 08:00,                           !- Field 6585
  0.0220666666666667,                     !- Field 6586
  Until: 15:00,                           !- Field 6587
  0,                                      !- Field 6588
  Until: 16:00,                           !- Field 6589
  0.00560000000000002,                    !- Field 6590
  Until: 17:00,                           !- Field 6591
  0.1092,                                 !- Field 6592
  Until: 18:00,                           !- Field 6593
  0.188844444444444,                      !- Field 6594
  Until: 19:00,                           !- Field 6595
  0.177555555555556,                      !- Field 6596
  Until: 20:00,                           !- Field 6597
  0.467333333333333,                      !- Field 6598
  Until: 21:00,                           !- Field 6599
  0.328933333333333,                      !- Field 6600
  Until: 22:00,                           !- Field 6601
  0.333333333333333,                      !- Field 6602
  Until: 23:00,                           !- Field 6603
  0.111111111111111,                      !- Field 6604
  Until: 24:00,                           !- Field 6605
  0.0555555555555556,                     !- Field 6606
  Through: 08/01,                         !- Field 6607
  For: AllDays,                           !- Field 6608
  Until: 04:00,                           !- Field 6609
  0.0555555555555556,                     !- Field 6610
  Until: 05:00,                           !- Field 6611
  0.0290555555555556,                     !- Field 6612
  Until: 06:00,                           !- Field 6613
  0.0247111111111111,                     !- Field 6614
  Until: 07:00,                           !- Field 6615
  0.0241555555555556,                     !- Field 6616
  Until: 08:00,                           !- Field 6617
  0.000200000000000008,                   !- Field 6618
  Until: 15:00,                           !- Field 6619
  0,                                      !- Field 6620
  Until: 16:00,                           !- Field 6621
  0.0992000000000001,                     !- Field 6622
  Until: 17:00,                           !- Field 6623
  0.2804,                                 !- Field 6624
  Until: 18:00,                           !- Field 6625
  0.304733333333333,                      !- Field 6626
  Until: 19:00,                           !- Field 6627
  0.245888888888889,                      !- Field 6628
  Until: 20:00,                           !- Field 6629
  0.495111111111111,                      !- Field 6630
  Until: 21:00,                           !- Field 6631
  0.331066666666667,                      !- Field 6632
  Until: 22:00,                           !- Field 6633
  0.333333333333333,                      !- Field 6634
  Until: 23:00,                           !- Field 6635
  0.111111111111111,                      !- Field 6636
  Until: 24:00,                           !- Field 6637
  0.0555555555555556,                     !- Field 6638
  Through: 08/02,                         !- Field 6639
  For: AllDays,                           !- Field 6640
  Until: 04:00,                           !- Field 6641
  0.0555555555555556,                     !- Field 6642
  Until: 05:00,                           !- Field 6643
  0.0394222222222222,                     !- Field 6644
  Until: 06:00,                           !- Field 6645
  0.0450666666666667,                     !- Field 6646
  Until: 07:00,                           !- Field 6647
  0.0261555555555555,                     !- Field 6648
  Until: 16:00,                           !- Field 6649
  0,                                      !- Field 6650
  Until: 17:00,                           !- Field 6651
  0.1056,                                 !- Field 6652
  Until: 18:00,                           !- Field 6653
  0.278288888888889,                      !- Field 6654
  Until: 19:00,                           !- Field 6655
  0.323,                                  !- Field 6656
  Until: 20:00,                           !- Field 6657
  0.483888888888889,                      !- Field 6658
  Until: 21:00,                           !- Field 6659
  0.331066666666667,                      !- Field 6660
  Until: 22:00,                           !- Field 6661
  0.333333333333333,                      !- Field 6662
  Until: 23:00,                           !- Field 6663
  0.111111111111111,                      !- Field 6664
  Until: 24:00,                           !- Field 6665
  0.0555555555555556,                     !- Field 6666
  Through: 08/03,                         !- Field 6667
  For: AllDays,                           !- Field 6668
  Until: 04:00,                           !- Field 6669
  0.0555555555555556,                     !- Field 6670
  Until: 05:00,                           !- Field 6671
  0.0368666666666667,                     !- Field 6672
  Until: 06:00,                           !- Field 6673
  0.0346222222222222,                     !- Field 6674
  Until: 07:00,                           !- Field 6675
  0.0219333333333333,                     !- Field 6676
  Until: 08:00,                           !- Field 6677
  0.000666666666666667,                   !- Field 6678
  Until: 15:00,                           !- Field 6679
  0,                                      !- Field 6680
  Until: 16:00,                           !- Field 6681
  0.0636,                                 !- Field 6682
  Until: 17:00,                           !- Field 6683
  0.261,                                  !- Field 6684
  Until: 18:00,                           !- Field 6685
  0.284666666666667,                      !- Field 6686
  Until: 19:00,                           !- Field 6687
  0.115111111111111,                      !- Field 6688
  Until: 20:00,                           !- Field 6689
  0.495222222222222,                      !- Field 6690
  Until: 21:00,                           !- Field 6691
  0.331066666666667,                      !- Field 6692
  Until: 22:00,                           !- Field 6693
  0.333333333333333,                      !- Field 6694
  Until: 23:00,                           !- Field 6695
  0.111111111111111,                      !- Field 6696
  Until: 24:00,                           !- Field 6697
  0.0555555555555556,                     !- Field 6698
  Through: 08/04,                         !- Field 6699
  For: AllDays,                           !- Field 6700
  Until: 04:00,                           !- Field 6701
  0.0555555555555556,                     !- Field 6702
  Until: 05:00,                           !- Field 6703
  0.0315888888888889,                     !- Field 6704
  Until: 06:00,                           !- Field 6705
  0.0302222222222222,                     !- Field 6706
  Until: 07:00,                           !- Field 6707
  0.0226,                                 !- Field 6708
  Until: 08:00,                           !- Field 6709
  0.0144,                                 !- Field 6710
  Until: 15:00,                           !- Field 6711
  0,                                      !- Field 6712
  Until: 16:00,                           !- Field 6713
  0.006,                                  !- Field 6714
  Until: 17:00,                           !- Field 6715
  0.0968,                                 !- Field 6716
  Until: 18:00,                           !- Field 6717
  0.177177777777778,                      !- Field 6718
  Until: 19:00,                           !- Field 6719
  0.211666666666667,                      !- Field 6720
  Until: 20:00,                           !- Field 6721
  0.495222222222222,                      !- Field 6722
  Until: 21:00,                           !- Field 6723
  0.331066666666667,                      !- Field 6724
  Until: 22:00,                           !- Field 6725
  0.333333333333333,                      !- Field 6726
  Until: 23:00,                           !- Field 6727
  0.111111111111111,                      !- Field 6728
  Until: 24:00,                           !- Field 6729
  0.0555555555555556,                     !- Field 6730
  Through: 08/05,                         !- Field 6731
  For: AllDays,                           !- Field 6732
  Until: 04:00,                           !- Field 6733
