  0.0555555555555556,                     !- Field 6734
  Until: 05:00,                           !- Field 6735
  0.0340111111111111,                     !- Field 6736
  Until: 06:00,                           !- Field 6737
  0.0129,                                 !- Field 6738
  Until: 07:00,                           !- Field 6739
  0.0168888888888889,                     !- Field 6740
  Until: 16:00,                           !- Field 6741
  0,                                      !- Field 6742
  Until: 17:00,                           !- Field 6743
  0.0155666666666667,                     !- Field 6744
  Until: 18:00,                           !- Field 6745
  0.0152777777777778,                     !- Field 6746
  Until: 19:00,                           !- Field 6747
  0.0258333333333333,                     !- Field 6748
  Until: 20:00,                           !- Field 6749
  0.0506,                                 !- Field 6750
  Until: 21:00,                           !- Field 6751
  0.0551777777777778,                     !- Field 6752
  Until: 24:00,                           !- Field 6753
  0.0555555555555556,                     !- Field 6754
  Through: 08/06,                         !- Field 6755
  For: AllDays,                           !- Field 6756
  Until: 04:00,                           !- Field 6757
  0.0555555555555556,                     !- Field 6758
  Until: 05:00,                           !- Field 6759
  0.0347111111111111,                     !- Field 6760
  Until: 06:00,                           !- Field 6761
  0.0162,                                 !- Field 6762
  Until: 07:00,                           !- Field 6763
  0.0158444444444444,                     !- Field 6764
  Until: 08:00,                           !- Field 6765
  0.00381111111111111,                    !- Field 6766
  Until: 13:00,                           !- Field 6767
  0,                                      !- Field 6768
  Until: 14:00,                           !- Field 6769
  0.00185555555555555,                    !- Field 6770
  Until: 15:00,                           !- Field 6771
  0.00657777777777778,                    !- Field 6772
  Until: 16:00,                           !- Field 6773
  0.00996666666666666,                    !- Field 6774
  Until: 17:00,                           !- Field 6775
  0.0120111111111111,                     !- Field 6776
  Until: 18:00,                           !- Field 6777
  0.0194111111111111,                     !- Field 6778
  Until: 19:00,                           !- Field 6779
  0.0139888888888889,                     !- Field 6780
  Until: 20:00,                           !- Field 6781
  0.0500777777777778,                     !- Field 6782
  Until: 21:00,                           !- Field 6783
  0.0551777777777778,                     !- Field 6784
  Until: 24:00,                           !- Field 6785
  0.0555555555555556,                     !- Field 6786
  Through: 08/07,                         !- Field 6787
  For: AllDays,                           !- Field 6788
  Until: 04:00,                           !- Field 6789
  0.0555555555555556,                     !- Field 6790
  Until: 05:00,                           !- Field 6791
  0.0328111111111111,                     !- Field 6792
  Until: 06:00,                           !- Field 6793
  0.0226888888888889,                     !- Field 6794
  Until: 07:00,                           !- Field 6795
  0.0274666666666667,                     !- Field 6796
  Until: 08:00,                           !- Field 6797
  0.0304666666666667,                     !- Field 6798
  Until: 13:00,                           !- Field 6799
  0,                                      !- Field 6800
  Until: 14:00,                           !- Field 6801
  0.0418,                                 !- Field 6802
  Until: 15:00,                           !- Field 6803
  0.1532,                                 !- Field 6804
  Until: 16:00,                           !- Field 6805
  0.2058,                                 !- Field 6806
  Until: 17:00,                           !- Field 6807
  0.2938,                                 !- Field 6808
  Until: 18:00,                           !- Field 6809
  0.307377777777778,                      !- Field 6810
  Until: 19:00,                           !- Field 6811
  0.221555555555555,                      !- Field 6812
  Until: 20:00,                           !- Field 6813
  0.511222222222222,                      !- Field 6814
  Until: 22:00,                           !- Field 6815
  0.333333333333333,                      !- Field 6816
  Until: 23:00,                           !- Field 6817
  0.111111111111111,                      !- Field 6818
  Until: 24:00,                           !- Field 6819
  0.0555555555555556,                     !- Field 6820
  Through: 08/08,                         !- Field 6821
  For: AllDays,                           !- Field 6822
  Until: 04:00,                           !- Field 6823
  0.0555555555555556,                     !- Field 6824
  Until: 05:00,                           !- Field 6825
  0.0304777777777778,                     !- Field 6826
  Until: 06:00,                           !- Field 6827
  0.0190444444444444,                     !- Field 6828
  Until: 07:00,                           !- Field 6829
  0.0287555555555556,                     !- Field 6830
  Until: 08:00,                           !- Field 6831
  0.0728,                                 !- Field 6832
  Until: 09:00,                           !- Field 6833
  0.0762,                                 !- Field 6834
  Until: 14:00,                           !- Field 6835
  0,                                      !- Field 6836
  Until: 15:00,                           !- Field 6837
  0.126,                                  !- Field 6838
  Until: 16:00,                           !- Field 6839
  0.2258,                                 !- Field 6840
  Until: 17:00,                           !- Field 6841
  0.2614,                                 !- Field 6842
  Until: 18:00,                           !- Field 6843
  0.291511111111111,                      !- Field 6844
  Until: 19:00,                           !- Field 6845
  0.228777777777778,                      !- Field 6846
  Until: 20:00,                           !- Field 6847
  0.511222222222222,                      !- Field 6848
  Until: 22:00,                           !- Field 6849
  0.333333333333333,                      !- Field 6850
  Until: 23:00,                           !- Field 6851
  0.111111111111111,                      !- Field 6852
  Until: 24:00,                           !- Field 6853
  0.0555555555555556,                     !- Field 6854
  Through: 08/09,                         !- Field 6855
  For: AllDays,                           !- Field 6856
  Until: 04:00,                           !- Field 6857
  0.0555555555555556,                     !- Field 6858
  Until: 05:00,                           !- Field 6859
  0.0322333333333333,                     !- Field 6860
  Until: 06:00,                           !- Field 6861
  0.0217111111111111,                     !- Field 6862
  Until: 07:00,                           !- Field 6863
  0.0306888888888889,                     !- Field 6864
  Until: 08:00,                           !- Field 6865
  0.0442666666666666,                     !- Field 6866
  Until: 13:00,                           !- Field 6867
  0,                                      !- Field 6868
  Until: 14:00,                           !- Field 6869
  0.0372,                                 !- Field 6870
  Until: 15:00,                           !- Field 6871
  0.1964,                                 !- Field 6872
  Until: 16:00,                           !- Field 6873
  0.2374,                                 !- Field 6874
  Until: 17:00,                           !- Field 6875
  0.294,                                  !- Field 6876
  Until: 18:00,                           !- Field 6877
  0.335688888888889,                      !- Field 6878
  Until: 19:00,                           !- Field 6879
  0.288333333333333,                      !- Field 6880
  Until: 20:00,                           !- Field 6881
  0.520777777777778,                      !- Field 6882
  Until: 22:00,                           !- Field 6883
  0.333333333333333,                      !- Field 6884
  Until: 23:00,                           !- Field 6885
  0.111111111111111,                      !- Field 6886
  Until: 24:00,                           !- Field 6887
  0.0555555555555556,                     !- Field 6888
  Through: 08/10,                         !- Field 6889
  For: AllDays,                           !- Field 6890
  Until: 04:00,                           !- Field 6891
  0.0555555555555556,                     !- Field 6892
  Until: 05:00,                           !- Field 6893
  0.0394111111111111,                     !- Field 6894
  Until: 06:00,                           !- Field 6895
  0.0314888888888889,                     !- Field 6896
  Until: 07:00,                           !- Field 6897
  0.0240888888888889,                     !- Field 6898
  Until: 13:00,                           !- Field 6899
  0,                                      !- Field 6900
  Until: 14:00,                           !- Field 6901
  0.1222,                                 !- Field 6902
  Until: 15:00,                           !- Field 6903
  0.2436,                                 !- Field 6904
  Until: 16:00,                           !- Field 6905
  0.2672,                                 !- Field 6906
  Until: 17:00,                           !- Field 6907
  0.301,                                  !- Field 6908
  Until: 18:00,                           !- Field 6909
  0.320911111111111,                      !- Field 6910
  Until: 19:00,                           !- Field 6911
  0.309333333333333,                      !- Field 6912
  Until: 20:00,                           !- Field 6913
  0.520777777777778,                      !- Field 6914
  Until: 22:00,                           !- Field 6915
  0.333333333333333,                      !- Field 6916
  Until: 23:00,                           !- Field 6917
  0.111111111111111,                      !- Field 6918
  Until: 24:00,                           !- Field 6919
  0.0555555555555556,                     !- Field 6920
  Through: 08/11,                         !- Field 6921
  For: AllDays,                           !- Field 6922
  Until: 04:00,                           !- Field 6923
  0.0555555555555556,                     !- Field 6924
  Until: 05:00,                           !- Field 6925
  0.0430333333333333,                     !- Field 6926
  Until: 06:00,                           !- Field 6927
  0.046,                                  !- Field 6928
  Until: 07:00,                           !- Field 6929
  0.0232,                                 !- Field 6930
  Until: 14:00,                           !- Field 6931
  0,                                      !- Field 6932
  Until: 15:00,                           !- Field 6933
  0.0422,                                 !- Field 6934
  Until: 16:00,                           !- Field 6935
  0.1178,                                 !- Field 6936
  Until: 17:00,                           !- Field 6937
  0.24,                                   !- Field 6938
  Until: 18:00,                           !- Field 6939
  0.314844444444444,                      !- Field 6940
  Until: 19:00,                           !- Field 6941
  0.326333333333333,                      !- Field 6942
  Until: 20:00,                           !- Field 6943
  0.516222222222222,                      !- Field 6944
  Until: 22:00,                           !- Field 6945
  0.333333333333333,                      !- Field 6946
  Until: 23:00,                           !- Field 6947
  0.111111111111111,                      !- Field 6948
  Until: 24:00,                           !- Field 6949
  0.0555555555555556,                     !- Field 6950
  Through: 08/12,                         !- Field 6951
  For: AllDays,                           !- Field 6952
  Until: 04:00,                           !- Field 6953
  0.0555555555555556,                     !- Field 6954
  Until: 05:00,                           !- Field 6955
  0.0528333333333333,                     !- Field 6956
  Until: 06:00,                           !- Field 6957
  0.0493444444444444,                     !- Field 6958
  Until: 07:00,                           !- Field 6959
  0.0831555555555555,                     !- Field 6960
  Until: 08:00,                           !- Field 6961
  0.0298222222222222,                     !- Field 6962
  Until: 14:00,                           !- Field 6963
  0,                                      !- Field 6964
  Until: 15:00,                           !- Field 6965
  0.00639999999999999,                    !- Field 6966
  Until: 16:00,                           !- Field 6967
  0.0223666666666667,                     !- Field 6968
  Until: 17:00,                           !- Field 6969
  0.0457,                                 !- Field 6970
  Until: 18:00,                           !- Field 6971
  0.0228111111111111,                     !- Field 6972
  Until: 19:00,                           !- Field 6973
  0.0330333333333333,                     !- Field 6974
  Until: 20:00,                           !- Field 6975
  0.0525222222222222,                     !- Field 6976
  Until: 24:00,                           !- Field 6977
  0.0555555555555556,                     !- Field 6978
  Through: 08/13,                         !- Field 6979
  For: AllDays,                           !- Field 6980
  Until: 04:00,                           !- Field 6981
  0.0555555555555556,                     !- Field 6982
  Until: 05:00,                           !- Field 6983
  0.0477888888888889,                     !- Field 6984
  Until: 06:00,                           !- Field 6985
  0.0348888888888889,                     !- Field 6986
  Until: 07:00,                           !- Field 6987
  0.0305111111111111,                     !- Field 6988
  Until: 08:00,                           !- Field 6989
  0.0173333333333333,                     !- Field 6990
  Until: 13:00,                           !- Field 6991
  0,                                      !- Field 6992
  Until: 14:00,                           !- Field 6993
  0.0144,                                 !- Field 6994
  Until: 15:00,                           !- Field 6995
  0.0130666666666667,                     !- Field 6996
  Until: 16:00,                           !- Field 6997
  0.00717777777777778,                    !- Field 6998
  Until: 17:00,                           !- Field 6999
  0.00888888888888889,                    !- Field 7000
  Until: 18:00,                           !- Field 7001
  0.0205555555555556,                     !- Field 7002
  Until: 19:00,                           !- Field 7003
  0.0455333333333333,                     !- Field 7004
  Until: 20:00,                           !- Field 7005
  0.0541,                                 !- Field 7006
  Until: 24:00,                           !- Field 7007
  0.0555555555555556,                     !- Field 7008
  Through: 08/14,                         !- Field 7009
  For: AllDays,                           !- Field 7010
  Until: 04:00,                           !- Field 7011
  0.0555555555555556,                     !- Field 7012
  Until: 05:00,                           !- Field 7013
  0.0399333333333333,                     !- Field 7014
  Until: 06:00,                           !- Field 7015
  0.0281777777777778,                     !- Field 7016
  Until: 07:00,                           !- Field 7017
  0.0204444444444444,                     !- Field 7018
  Until: 14:00,                           !- Field 7019
  0,                                      !- Field 7020
  Until: 15:00,                           !- Field 7021
  0.0734,                                 !- Field 7022
  Until: 16:00,                           !- Field 7023
  0.0838,                                 !- Field 7024
  Until: 17:00,                           !- Field 7025
  0.177,                                  !- Field 7026
  Until: 18:00,                           !- Field 7027
  0.265844444444444,                      !- Field 7028
  Until: 19:00,                           !- Field 7029
  0.43,                                   !- Field 7030
  Until: 20:00,                           !- Field 7031
  0.537333333333333,                      !- Field 7032
  Until: 22:00,                           !- Field 7033
  0.333333333333333,                      !- Field 7034
  Until: 23:00,                           !- Field 7035
  0.111111111111111,                      !- Field 7036
  Until: 24:00,                           !- Field 7037
  0.0555555555555556,                     !- Field 7038
  Through: 08/15,                         !- Field 7039
  For: AllDays,                           !- Field 7040
  Until: 04:00,                           !- Field 7041
  0.0555555555555556,                     !- Field 7042
  Until: 05:00,                           !- Field 7043
  0.0420333333333333,                     !- Field 7044
  Until: 06:00,                           !- Field 7045
  0.0303111111111111,                     !- Field 7046
  Until: 07:00,                           !- Field 7047
  0.0264444444444444,                     !- Field 7048
  Until: 08:00,                           !- Field 7049
  0.02,                                   !- Field 7050
  Until: 14:00,                           !- Field 7051
  0,                                      !- Field 7052
  Until: 15:00,                           !- Field 7053
  0.1354,                                 !- Field 7054
  Until: 16:00,                           !- Field 7055
  0.189,                                  !- Field 7056
  Until: 17:00,                           !- Field 7057
  0.2972,                                 !- Field 7058
  Until: 18:00,                           !- Field 7059
  0.350777777777778,                      !- Field 7060
  Until: 19:00,                           !- Field 7061
  0.450222222222222,                      !- Field 7062
  Until: 20:00,                           !- Field 7063
  0.533444444444444,                      !- Field 7064
  Until: 22:00,                           !- Field 7065
  0.333333333333333,                      !- Field 7066
  Until: 23:00,                           !- Field 7067
  0.111111111111111,                      !- Field 7068
  Until: 24:00,                           !- Field 7069
  0.0555555555555556,                     !- Field 7070
  Through: 08/16,                         !- Field 7071
  For: AllDays,                           !- Field 7072
  Until: 04:00,                           !- Field 7073
  0.0555555555555556,                     !- Field 7074
  Until: 05:00,                           !- Field 7075
  0.0511,                                 !- Field 7076
  Until: 06:00,                           !- Field 7077
  0.0924222222222222,                     !- Field 7078
  Until: 07:00,                           !- Field 7079
  0.0903333333333333,                     !- Field 7080
  Until: 08:00,                           !- Field 7081
  0.233,                                  !- Field 7082
  Until: 09:00,                           !- Field 7083
  0.1318,                                 !- Field 7084
  Until: 14:00,                           !- Field 7085
  0,                                      !- Field 7086
  Until: 15:00,                           !- Field 7087
  0.1234,                                 !- Field 7088
  Until: 16:00,                           !- Field 7089
  0.2424,                                 !- Field 7090
  Until: 17:00,                           !- Field 7091
  0.368,                                  !- Field 7092
  Until: 18:00,                           !- Field 7093
  0.371777777777778,                      !- Field 7094
  Until: 19:00,                           !- Field 7095
  0.466,                                  !- Field 7096
  Until: 20:00,                           !- Field 7097
  0.537333333333333,                      !- Field 7098
  Until: 22:00,                           !- Field 7099
  0.333333333333333,                      !- Field 7100
  Until: 23:00,                           !- Field 7101
  0.111111111111111,                      !- Field 7102
  Until: 24:00,                           !- Field 7103
  0.0555555555555556,                     !- Field 7104
  Through: 08/17,                         !- Field 7105
  For: AllDays,                           !- Field 7106
  Until: 04:00,                           !- Field 7107
  0.0555555555555556,                     !- Field 7108
  Until: 05:00,                           !- Field 7109
  0.0439666666666667,                     !- Field 7110
  Until: 06:00,                           !- Field 7111
  0.0354,                                 !- Field 7112
  Until: 07:00,                           !- Field 7113
  0.0370666666666667,                     !- Field 7114
  Until: 08:00,                           !- Field 7115
  0.0389333333333333,                     !- Field 7116
  Until: 14:00,                           !- Field 7117
  0,                                      !- Field 7118
  Until: 15:00,                           !- Field 7119
  0.0606,                                 !- Field 7120
  Until: 16:00,                           !- Field 7121
  0.284,                                  !- Field 7122
  Until: 17:00,                           !- Field 7123
  0.4156,                                 !- Field 7124
  Until: 18:00,                           !- Field 7125
  0.393555555555555,                      !- Field 7126
  Until: 19:00,                           !- Field 7127
  0.461222222222222,                      !- Field 7128
  Until: 20:00,                           !- Field 7129
  0.537333333333333,                      !- Field 7130
  Until: 22:00,                           !- Field 7131
  0.333333333333333,                      !- Field 7132
  Until: 23:00,                           !- Field 7133
  0.111111111111111,                      !- Field 7134
  Until: 24:00,                           !- Field 7135
  0.0555555555555556,                     !- Field 7136
  Through: 08/18,                         !- Field 7137
  For: AllDays,                           !- Field 7138
  Until: 05:00,                           !- Field 7139
  0.0555555555555556,                     !- Field 7140
  Until: 06:00,                           !- Field 7141
  0.0686444444444444,                     !- Field 7142
  Until: 07:00,                           !- Field 7143
  0.0633111111111111,                     !- Field 7144
  Until: 08:00,                           !- Field 7145
  0.0543333333333333,                     !- Field 7146
  Until: 11:00,                           !- Field 7147
  0,                                      !- Field 7148
  Until: 12:00,                           !- Field 7149
  0.0244,                                 !- Field 7150
  Until: 13:00,                           !- Field 7151
  0.0968,                                 !- Field 7152
  Until: 14:00,                           !- Field 7153
  0.2008,                                 !- Field 7154
  Until: 15:00,                           !- Field 7155
  0.3532,                                 !- Field 7156
  Until: 16:00,                           !- Field 7157
  0.372,                                  !- Field 7158
  Until: 17:00,                           !- Field 7159
  0.304,                                  !- Field 7160
  Until: 18:00,                           !- Field 7161
  0.394177777777778,                      !- Field 7162
  Until: 19:00,                           !- Field 7163
  0.464666666666667,                      !- Field 7164
  Until: 20:00,                           !- Field 7165
  0.544666666666667,                      !- Field 7166
  Until: 22:00,                           !- Field 7167
  0.333333333333333,                      !- Field 7168
  Until: 23:00,                           !- Field 7169
  0.111111111111111,                      !- Field 7170
  Until: 24:00,                           !- Field 7171
  0.0555555555555556,                     !- Field 7172
  Through: 08/19,                         !- Field 7173
  For: AllDays,                           !- Field 7174
  Until: 05:00,                           !- Field 7175
  0.0555555555555556,                     !- Field 7176
  Until: 06:00,                           !- Field 7177
  0.0275111111111111,                     !- Field 7178
  Until: 07:00,                           !- Field 7179
  0.0412222222222222,                     !- Field 7180
  Until: 08:00,                           !- Field 7181
  0.0177111111111111,                     !- Field 7182
  Until: 13:00,                           !- Field 7183
  0,                                      !- Field 7184
  Until: 14:00,                           !- Field 7185
  0.0158888888888889,                     !- Field 7186
  Until: 15:00,                           !- Field 7187
  0.0183666666666667,                     !- Field 7188
  Until: 16:00,                           !- Field 7189
  0.0331666666666667,                     !- Field 7190
  Until: 17:00,                           !- Field 7191
  0.0568666666666667,                     !- Field 7192
  Until: 18:00,                           !- Field 7193
  0.0267,                                 !- Field 7194
  Until: 19:00,                           !- Field 7195
  0.0455555555555556,                     !- Field 7196
  Until: 20:00,                           !- Field 7197
  0.0537333333333333,                     !- Field 7198
  Until: 24:00,                           !- Field 7199
  0.0555555555555556,                     !- Field 7200
  Through: 08/20,                         !- Field 7201
  For: AllDays,                           !- Field 7202
  Until: 05:00,                           !- Field 7203
  0.0555555555555556,                     !- Field 7204
  Until: 06:00,                           !- Field 7205
  0.00496666666666667,                    !- Field 7206
  Until: 07:00,                           !- Field 7207
  0.0158333333333333,                     !- Field 7208
  Until: 08:00,                           !- Field 7209
  0.0034,                                 !- Field 7210
  Until: 15:00,                           !- Field 7211
  0,                                      !- Field 7212
  Until: 16:00,                           !- Field 7213
  0.00425555555555556,                    !- Field 7214
  Until: 17:00,                           !- Field 7215
  0.0133111111111111,                     !- Field 7216
  Until: 18:00,                           !- Field 7217
  0.0260111111111111,                     !- Field 7218
  Until: 19:00,                           !- Field 7219
  0.0455,                                 !- Field 7220
  Until: 20:00,                           !- Field 7221
  0.0541,                                 !- Field 7222
  Until: 24:00,                           !- Field 7223
  0.0555555555555556,                     !- Field 7224
  Through: 08/21,                         !- Field 7225
  For: AllDays,                           !- Field 7226
  Until: 05:00,                           !- Field 7227
  0.0555555555555556,                     !- Field 7228
  Until: 06:00,                           !- Field 7229
  0.0113777777777778,                     !- Field 7230
  Until: 07:00,                           !- Field 7231
  0.0362888888888889,                     !- Field 7232
  Until: 08:00,                           !- Field 7233
  0.0456666666666667,                     !- Field 7234
  Until: 13:00,                           !- Field 7235
  0,                                      !- Field 7236
  Until: 14:00,                           !- Field 7237
  0.1106,                                 !- Field 7238
  Until: 15:00,                           !- Field 7239
  0.2638,                                 !- Field 7240
  Until: 16:00,                           !- Field 7241
  0.3384,                                 !- Field 7242
  Until: 17:00,                           !- Field 7243
  0.3932,                                 !- Field 7244
  Until: 18:00,                           !- Field 7245
  0.399622222222222,                      !- Field 7246
  Until: 19:00,                           !- Field 7247
  0.466777777777778,                      !- Field 7248
  Until: 20:00,                           !- Field 7249
  0.541,                                  !- Field 7250
  Until: 22:00,                           !- Field 7251
  0.333333333333333,                      !- Field 7252
  Until: 23:00,                           !- Field 7253
  0.111111111111111,                      !- Field 7254
  Until: 24:00,                           !- Field 7255
  0.0555555555555556,                     !- Field 7256
  Through: 08/22,                         !- Field 7257
  For: AllDays,                           !- Field 7258
  Until: 05:00,                           !- Field 7259
  0.0555555555555556,                     !- Field 7260
  Until: 06:00,                           !- Field 7261
  0.00804444444444444,                    !- Field 7262
  Until: 07:00,                           !- Field 7263
  0.0383111111111111,                     !- Field 7264
  Until: 08:00,                           !- Field 7265
  0.0580666666666667,                     !- Field 7266
  Until: 09:00,                           !- Field 7267
  0.0312000000000001,                     !- Field 7268
  Until: 12:00,                           !- Field 7269
  0,                                      !- Field 7270
  Until: 13:00,                           !- Field 7271
  0.0654,                                 !- Field 7272
  Until: 14:00,                           !- Field 7273
  0.0854,                                 !- Field 7274
  Until: 15:00,                           !- Field 7275
  0.136,                                  !- Field 7276
  Until: 16:00,                           !- Field 7277
  0.188,                                  !- Field 7278
  Until: 17:00,                           !- Field 7279
  0.3074,                                 !- Field 7280
  Until: 18:00,                           !- Field 7281
  0.372711111111111,                      !- Field 7282
  Until: 19:00,                           !- Field 7283
  0.457777777777778,                      !- Field 7284
  Until: 20:00,                           !- Field 7285
  0.544666666666667,                      !- Field 7286
  Until: 22:00,                           !- Field 7287
  0.333333333333333,                      !- Field 7288
  Until: 23:00,                           !- Field 7289
  0.111111111111111,                      !- Field 7290
  Until: 24:00,                           !- Field 7291
  0.0555555555555556,                     !- Field 7292
  Through: 08/23,                         !- Field 7293
  For: AllDays,                           !- Field 7294
  Until: 05:00,                           !- Field 7295
  0.0555555555555556,                     !- Field 7296
  Until: 06:00,                           !- Field 7297
  0.0911777777777778,                     !- Field 7298
  Until: 07:00,                           !- Field 7299
  0.0505555555555556,                     !- Field 7300
  Until: 08:00,                           !- Field 7301
  0.0625333333333333,                     !- Field 7302
  Until: 14:00,                           !- Field 7303
  0,                                      !- Field 7304
  Until: 15:00,                           !- Field 7305
  0.024,                                  !- Field 7306
  Until: 16:00,                           !- Field 7307
  0.1494,                                 !- Field 7308
  Until: 17:00,                           !- Field 7309
  0.3142,                                 !- Field 7310
  Until: 18:00,                           !- Field 7311
  0.5054,                                 !- Field 7312
  Until: 19:00,                           !- Field 7313
  0.486333333333333,                      !- Field 7314
  Until: 20:00,                           !- Field 7315
  0.548222222222222,                      !- Field 7316
  Until: 22:00,                           !- Field 7317
  0.333333333333333,                      !- Field 7318
  Until: 23:00,                           !- Field 7319
  0.111111111111111,                      !- Field 7320
  Until: 24:00,                           !- Field 7321
  0.0555555555555556,                     !- Field 7322
  Through: 08/24,                         !- Field 7323
  For: AllDays,                           !- Field 7324
  Until: 05:00,                           !- Field 7325
  0.0555555555555556,                     !- Field 7326
  Until: 06:00,                           !- Field 7327
  0.0152444444444444,                     !- Field 7328
  Until: 07:00,                           !- Field 7329
  0.0357777777777778,                     !- Field 7330
  Until: 08:00,                           !- Field 7331
  0.0101333333333333,                     !- Field 7332
  Until: 13:00,                           !- Field 7333
  0,                                      !- Field 7334
  Until: 14:00,                           !- Field 7335
  0.1138,                                 !- Field 7336
  Until: 15:00,                           !- Field 7337
  0.244,                                  !- Field 7338
  Until: 16:00,                           !- Field 7339
  0.3136,                                 !- Field 7340
  Until: 17:00,                           !- Field 7341
  0.3884,                                 !- Field 7342
  Until: 18:00,                           !- Field 7343
  0.420622222222222,                      !- Field 7344
  Until: 19:00,                           !- Field 7345
  0.473111111111111,                      !- Field 7346
  Until: 20:00,                           !- Field 7347
  0.548222222222222,                      !- Field 7348
  Until: 22:00,                           !- Field 7349
  0.333333333333333,                      !- Field 7350
  Until: 23:00,                           !- Field 7351
  0.111111111111111,                      !- Field 7352
  Until: 24:00,                           !- Field 7353
  0.0555555555555556,                     !- Field 7354
  Through: 08/25,                         !- Field 7355
  For: AllDays,                           !- Field 7356
  Until: 05:00,                           !- Field 7357
  0.0555555555555556,                     !- Field 7358
  Until: 06:00,                           !- Field 7359
  0.0163111111111111,                     !- Field 7360
  Until: 07:00,                           !- Field 7361
  0.0351333333333333,                     !- Field 7362
  Until: 14:00,                           !- Field 7363
  0,                                      !- Field 7364
  Until: 15:00,                           !- Field 7365
  0.0294,                                 !- Field 7366
  Until: 16:00,                           !- Field 7367
  0.1724,                                 !- Field 7368
  Until: 17:00,                           !- Field 7369
  0.328,                                  !- Field 7370
  Until: 18:00,                           !- Field 7371
  0.392622222222222,                      !- Field 7372
  Until: 19:00,                           !- Field 7373
  0.485888888888889,                      !- Field 7374
  Until: 20:00,                           !- Field 7375
  0.548222222222222,                      !- Field 7376
  Until: 22:00,                           !- Field 7377
  0.333333333333333,                      !- Field 7378
  Until: 23:00,                           !- Field 7379
  0.111111111111111,                      !- Field 7380
  Until: 24:00,                           !- Field 7381
  0.0555555555555556,                     !- Field 7382
  Through: 08/26,                         !- Field 7383
  For: AllDays,                           !- Field 7384
  Until: 05:00,                           !- Field 7385
  0.0555555555555556,                     !- Field 7386
  Until: 06:00,                           !- Field 7387
  0.0225666666666667,                     !- Field 7388
  Until: 07:00,                           !- Field 7389
  0.0209111111111111,                     !- Field 7390
  Until: 15:00,                           !- Field 7391
  0,                                      !- Field 7392
  Until: 16:00,                           !- Field 7393
  0.0143333333333333,                     !- Field 7394
  Until: 17:00,                           !- Field 7395
  0.0475333333333333,                     !- Field 7396
  Until: 18:00,                           !- Field 7397
  0.0332,                                 !- Field 7398
  Until: 19:00,                           !- Field 7399
  0.0502444444444444,                     !- Field 7400
  Until: 20:00,                           !- Field 7401
  0.0551777777777778,                     !- Field 7402
  Until: 24:00,                           !- Field 7403
  0.0555555555555556,                     !- Field 7404
  Through: 08/27,                         !- Field 7405
  For: AllDays,                           !- Field 7406
  Until: 05:00,                           !- Field 7407
  0.0555555555555556,                     !- Field 7408
  Until: 06:00,                           !- Field 7409
  0.0255,                                 !- Field 7410
  Until: 07:00,                           !- Field 7411
  0.0140444444444444,                     !- Field 7412
  Until: 13:00,                           !- Field 7413
  0,                                      !- Field 7414
  Until: 14:00,                           !- Field 7415
  0.00327777777777778,                    !- Field 7416
  Until: 15:00,                           !- Field 7417
  0.0118777777777778,                     !- Field 7418
  Until: 16:00,                           !- Field 7419
  0.0146,                                 !- Field 7420
  Until: 17:00,                           !- Field 7421
  0.0195,                                 !- Field 7422
  Until: 18:00,                           !- Field 7423
  0.0293111111111111,                     !- Field 7424
  Until: 19:00,                           !- Field 7425
  0.0481888888888889,                     !- Field 7426
  Until: 20:00,                           !- Field 7427
  0.0551777777777778,                     !- Field 7428
  Until: 24:00,                           !- Field 7429
  0.0555555555555556,                     !- Field 7430
  Through: 08/28,                         !- Field 7431
  For: AllDays,                           !- Field 7432
  Until: 05:00,                           !- Field 7433
  0.0555555555555556,                     !- Field 7434
  Until: 06:00,                           !- Field 7435
  0.0503111111111111,                     !- Field 7436
  Until: 07:00,                           !- Field 7437
  0.0416,                                 !- Field 7438
  Until: 08:00,                           !- Field 7439
  0.0314666666666666,                     !- Field 7440
  Until: 13:00,                           !- Field 7441
  0,                                      !- Field 7442
  Until: 14:00,                           !- Field 7443
  0.0724,                                 !- Field 7444
  Until: 15:00,                           !- Field 7445
  0.1508,                                 !- Field 7446
  Until: 16:00,                           !- Field 7447
  0.243,                                  !- Field 7448
  Until: 17:00,                           !- Field 7449
  0.3914,                                 !- Field 7450
  Until: 18:00,                           !- Field 7451
  0.469622222222222,                      !- Field 7452
  Until: 19:00,                           !- Field 7453
  0.502555555555556,                      !- Field 7454
  Until: 20:00,                           !- Field 7455
  0.551777777777778,                      !- Field 7456
  Until: 22:00,                           !- Field 7457
  0.333333333333333,                      !- Field 7458
  Until: 23:00,                           !- Field 7459
  0.111111111111111,                      !- Field 7460
  Until: 24:00,                           !- Field 7461
  0.0555555555555556,                     !- Field 7462
  Through: 08/29,                         !- Field 7463
  For: AllDays,                           !- Field 7464
  Until: 05:00,                           !- Field 7465
  0.0555555555555556,                     !- Field 7466
  Until: 06:00,                           !- Field 7467
  0.0628222222222222,                     !- Field 7468
  Until: 07:00,                           !- Field 7469
  0.0288666666666667,                     !- Field 7470
  Until: 08:00,                           !- Field 7471
  0.0266666666666667,                     !- Field 7472
  Until: 13:00,                           !- Field 7473
  0,                                      !- Field 7474
  Until: 14:00,                           !- Field 7475
  0.0584,                                 !- Field 7476
  Until: 15:00,                           !- Field 7477
  0.2,                                    !- Field 7478
  Until: 16:00,                           !- Field 7479
  0.3414,                                 !- Field 7480
  Until: 17:00,                           !- Field 7481
  0.441,                                  !- Field 7482
  Until: 18:00,                           !- Field 7483
  0.546311111111111,                      !- Field 7484
  Until: 19:00,                           !- Field 7485
  0.526444444444444,                      !- Field 7486
  Until: 20:00,                           !- Field 7487
  0.555555555555555,                      !- Field 7488
  Until: 22:00,                           !- Field 7489
  0.333333333333333,                      !- Field 7490
  Until: 23:00,                           !- Field 7491
  0.111111111111111,                      !- Field 7492
  Until: 24:00,                           !- Field 7493
  0.0555555555555556,                     !- Field 7494
  Through: 08/30,                         !- Field 7495
  For: AllDays,                           !- Field 7496
  Until: 05:00,                           !- Field 7497
  0.0555555555555556,                     !- Field 7498
  Until: 06:00,                           !- Field 7499
  0.101911111111111,                      !- Field 7500
  Until: 07:00,                           !- Field 7501
  0.0784,                                 !- Field 7502
  Until: 08:00,                           !- Field 7503
  0.162533333333333,                      !- Field 7504
  Until: 09:00,                           !- Field 7505
  0.383,                                  !- Field 7506
  Until: 10:00,                           !- Field 7507
  0.271,                                  !- Field 7508
  Until: 14:00,                           !- Field 7509
  0,                                      !- Field 7510
  Until: 15:00,                           !- Field 7511
  0.0782,                                 !- Field 7512
  Until: 16:00,                           !- Field 7513
  0.2118,                                 !- Field 7514
  Until: 17:00,                           !- Field 7515
  0.3642,                                 !- Field 7516
  Until: 18:00,                           !- Field 7517
  0.483311111111111,                      !- Field 7518
  Until: 19:00,                           !- Field 7519
  0.506777777777778,                      !- Field 7520
  Until: 20:00,                           !- Field 7521
  0.555555555555555,                      !- Field 7522
  Until: 22:00,                           !- Field 7523
  0.333333333333333,                      !- Field 7524
  Until: 23:00,                           !- Field 7525
  0.111111111111111,                      !- Field 7526
  Until: 24:00,                           !- Field 7527
  0.0555555555555556,                     !- Field 7528
  Through: 08/31,                         !- Field 7529
  For: AllDays,                           !- Field 7530
  Until: 05:00,                           !- Field 7531
  0.0555555555555556,                     !- Field 7532
  Until: 06:00,                           !- Field 7533
  0.0548444444444444,                     !- Field 7534
  Until: 07:00,                           !- Field 7535
  0.0391333333333333,                     !- Field 7536
  Until: 08:00,                           !- Field 7537
  0.0264666666666667,                     !- Field 7538
  Until: 13:00,                           !- Field 7539
  0,                                      !- Field 7540
  Until: 14:00,                           !- Field 7541
  0.1558,                                 !- Field 7542
  Until: 15:00,                           !- Field 7543
  0.2802,                                 !- Field 7544
  Until: 16:00,                           !- Field 7545
  0.316,                                  !- Field 7546
  Until: 17:00,                           !- Field 7547
  0.4458,                                 !- Field 7548
  Until: 18:00,                           !- Field 7549
  0.502133333333333,                      !- Field 7550
  Until: 19:00,                           !- Field 7551
  0.502666666666667,                      !- Field 7552
  Until: 20:00,                           !- Field 7553
  0.555555555555555,                      !- Field 7554
  Until: 22:00,                           !- Field 7555
  0.333333333333333,                      !- Field 7556
  Until: 23:00,                           !- Field 7557
  0.111111111111111,                      !- Field 7558
  Until: 24:00,                           !- Field 7559
  0.0555555555555556,                     !- Field 7560
  Through: 09/01,                         !- Field 7561
  For: AllDays,                           !- Field 7562
  Until: 05:00,                           !- Field 7563
  0.0555555555555556,                     !- Field 7564
  Until: 06:00,                           !- Field 7565
  0.0774444444444444,                     !- Field 7566
  Until: 07:00,                           !- Field 7567
  0.0493333333333333,                     !- Field 7568
  Until: 08:00,                           !- Field 7569
  0.0402,                                 !- Field 7570
  Until: 14:00,                           !- Field 7571
  0,                                      !- Field 7572
  Until: 15:00,                           !- Field 7573
  0.1202,                                 !- Field 7574
  Until: 16:00,                           !- Field 7575
  0.2238,                                 !- Field 7576
  Until: 17:00,                           !- Field 7577
  0.3832,                                 !- Field 7578
  Until: 18:00,                           !- Field 7579
  0.511466666666667,                      !- Field 7580
  Until: 19:00,                           !- Field 7581
  0.514888888888889,                      !- Field 7582
  Until: 20:00,                           !- Field 7583
  0.555555555555555,                      !- Field 7584
  Until: 22:00,                           !- Field 7585
  0.333333333333333,                      !- Field 7586
  Until: 23:00,                           !- Field 7587
  0.111111111111111,                      !- Field 7588
  Until: 24:00,                           !- Field 7589
  0.0555555555555556,                     !- Field 7590
  Through: 09/02,                         !- Field 7591
  For: AllDays,                           !- Field 7592
  Until: 05:00,                           !- Field 7593
  0.0555555555555556,                     !- Field 7594
  Until: 06:00,                           !- Field 7595
  0.0326555555555556,                     !- Field 7596
  Until: 07:00,                           !- Field 7597
  0.0294444444444444,                     !- Field 7598
  Until: 10:00,                           !- Field 7599
  0,                                      !- Field 7600
  Until: 11:00,                           !- Field 7601
  0.286,                                  !- Field 7602
  Until: 12:00,                           !- Field 7603
  0.358666666666667,                      !- Field 7604
  Until: 13:00,                           !- Field 7605
  0.384111111111111,                      !- Field 7606
  Until: 14:00,                           !- Field 7607
  0.357333333333333,                      !- Field 7608
  Until: 15:00,                           !- Field 7609
  0.0981666666666666,                     !- Field 7610
  Until: 16:00,                           !- Field 7611
  0.111966666666667,                      !- Field 7612
  Until: 17:00,                           !- Field 7613
  0.1368,                                 !- Field 7614
  Until: 18:00,                           !- Field 7615
  0.0505,                                 !- Field 7616
  Until: 19:00,                           !- Field 7617
  0.0541,                                 !- Field 7618
  Until: 24:00,                           !- Field 7619
  0.0555555555555556,                     !- Field 7620
  Through: 09/03,                         !- Field 7621
  For: AllDays,                           !- Field 7622
  Until: 05:00,                           !- Field 7623
  0.0555555555555556,                     !- Field 7624
  Until: 06:00,                           !- Field 7625
  0.0420666666666667,                     !- Field 7626
  Until: 07:00,                           !- Field 7627
  0.0307555555555556,                     !- Field 7628
  Until: 08:00,                           !- Field 7629
  0.0283,                                 !- Field 7630
  Until: 09:00,                           !- Field 7631
  0.0277,                                 !- Field 7632
  Until: 10:00,                           !- Field 7633
  0.0171666666666667,                     !- Field 7634
  Until: 12:00,                           !- Field 7635
  0,                                      !- Field 7636
  Until: 13:00,                           !- Field 7637
  0.0129555555555556,                     !- Field 7638
  Until: 14:00,                           !- Field 7639
  0.0185666666666667,                     !- Field 7640
  Until: 15:00,                           !- Field 7641
  0.0221444444444444,                     !- Field 7642
  Until: 16:00,                           !- Field 7643
  0.0273222222222222,                     !- Field 7644
  Until: 17:00,                           !- Field 7645
  0.0381,                                 !- Field 7646
  Until: 18:00,                           !- Field 7647
  0.0478,                                 !- Field 7648
  Until: 19:00,                           !- Field 7649
  0.0537444444444444,                     !- Field 7650
  Until: 24:00,                           !- Field 7651
  0.0555555555555556,                     !- Field 7652
  Through: 09/04,                         !- Field 7653
  For: AllDays,                           !- Field 7654
  Until: 05:00,                           !- Field 7655
  0.0555555555555556,                     !- Field 7656
  Until: 06:00,                           !- Field 7657
  0.0637333333333333,                     !- Field 7658
  Until: 07:00,                           !- Field 7659
  0.0432666666666667,                     !- Field 7660
  Until: 08:00,                           !- Field 7661
  0.0356666666666667,                     !- Field 7662
  Until: 13:00,                           !- Field 7663
  0,                                      !- Field 7664
  Until: 14:00,                           !- Field 7665
  0.054,                                  !- Field 7666
  Until: 15:00,                           !- Field 7667
  0.204,                                  !- Field 7668
  Until: 16:00,                           !- Field 7669
  0.3302,                                 !- Field 7670
  Until: 17:00,                           !- Field 7671
  0.433,                                  !- Field 7672
  Until: 18:00,                           !- Field 7673
  0.527177777777778,                      !- Field 7674
  Until: 19:00,                           !- Field 7675
  0.518888888888889,                      !- Field 7676
  Until: 20:00,                           !- Field 7677
  0.555555555555555,                      !- Field 7678
  Until: 22:00,                           !- Field 7679
  0.333333333333333,                      !- Field 7680
  Until: 23:00,                           !- Field 7681
  0.111111111111111,                      !- Field 7682
  Until: 24:00,                           !- Field 7683
  0.0555555555555556,                     !- Field 7684
  Through: 09/05,                         !- Field 7685
  For: AllDays,                           !- Field 7686
  Until: 05:00,                           !- Field 7687
  0.0555555555555556,                     !- Field 7688
  Until: 06:00,                           !- Field 7689
  0.0708666666666666,                     !- Field 7690
  Until: 07:00,                           !- Field 7691
  0.0423111111111111,                     !- Field 7692
  Until: 08:00,                           !- Field 7693
  0.00193333333333332,                    !- Field 7694
  Until: 14:00,                           !- Field 7695
  0,                                      !- Field 7696
  Until: 15:00,                           !- Field 7697
  0.0737999999999999,                     !- Field 7698
  Until: 16:00,                           !- Field 7699
  0.1992,                                 !- Field 7700
  Until: 17:00,                           !- Field 7701
  0.3686,                                 !- Field 7702
  Until: 18:00,                           !- Field 7703
  0.583955555555555,                      !- Field 7704
  Until: 19:00,                           !- Field 7705
  0.526555555555556,                      !- Field 7706
  Until: 20:00,                           !- Field 7707
  0.555555555555555,                      !- Field 7708
  Until: 22:00,                           !- Field 7709
  0.333333333333333,                      !- Field 7710
  Until: 23:00,                           !- Field 7711
  0.111111111111111,                      !- Field 7712
  Until: 24:00,                           !- Field 7713
  0.0555555555555556,                     !- Field 7714
  Through: 09/06,                         !- Field 7715
  For: AllDays,                           !- Field 7716
  Until: 05:00,                           !- Field 7717
  0.0555555555555556,                     !- Field 7718
  Until: 06:00,                           !- Field 7719
  0.0730222222222222,                     !- Field 7720
  Until: 07:00,                           !- Field 7721
  0.0362444444444444,                     !- Field 7722
  Until: 13:00,                           !- Field 7723
  0,                                      !- Field 7724
  Until: 14:00,                           !- Field 7725
  0.0696,                                 !- Field 7726
  Until: 15:00,                           !- Field 7727
  0.193,                                  !- Field 7728
  Until: 16:00,                           !- Field 7729
  0.3276,                                 !- Field 7730
  Until: 17:00,                           !- Field 7731
  0.5132,                                 !- Field 7732
  Until: 18:00,                           !- Field 7733
  0.6426,                                 !- Field 7734
  Until: 19:00,                           !- Field 7735
  0.533888888888889,                      !- Field 7736
  Until: 20:00,                           !- Field 7737
  0.555555555555555,                      !- Field 7738
  Until: 22:00,                           !- Field 7739
  0.333333333333333,                      !- Field 7740
  Until: 23:00,                           !- Field 7741
  0.111111111111111,                      !- Field 7742
  Until: 24:00,                           !- Field 7743
  0.0555555555555556,                     !- Field 7744
  Through: 09/07,                         !- Field 7745
  For: AllDays,                           !- Field 7746
  Until: 05:00,                           !- Field 7747
  0.0555555555555556,                     !- Field 7748
  Until: 06:00,                           !- Field 7749
  0.0604,                                 !- Field 7750
  Until: 07:00,                           !- Field 7751
  0.0476444444444444,                     !- Field 7752
  Until: 08:00,                           !- Field 7753
  0.0567333333333333,                     !- Field 7754
  Until: 15:00,                           !- Field 7755
  0,                                      !- Field 7756
  Until: 16:00,                           !- Field 7757
  0.1632,                                 !- Field 7758
  Until: 17:00,                           !- Field 7759
  0.4238,                                 !- Field 7760
  Until: 18:00,                           !- Field 7761
  0.5908,                                 !- Field 7762
  Until: 19:00,                           !- Field 7763
  0.530222222222222,                      !- Field 7764
  Until: 20:00,                           !- Field 7765
  0.555555555555555,                      !- Field 7766
  Until: 22:00,                           !- Field 7767
  0.333333333333333,                      !- Field 7768
  Until: 23:00,                           !- Field 7769
  0.111111111111111,                      !- Field 7770
  Until: 24:00,                           !- Field 7771
  0.0555555555555556,                     !- Field 7772
  Through: 09/08,                         !- Field 7773
  For: AllDays,                           !- Field 7774
  Until: 05:00,                           !- Field 7775
  0.0555555555555556,                     !- Field 7776
  Until: 06:00,                           !- Field 7777
  0.0797333333333333,                     !- Field 7778
  Until: 07:00,                           !- Field 7779
  0.0574888888888889,                     !- Field 7780
  Until: 08:00,                           !- Field 7781
  0.0418,                                 !- Field 7782
  Until: 14:00,                           !- Field 7783
  0,                                      !- Field 7784
  Until: 15:00,                           !- Field 7785
  0.0498,                                 !- Field 7786
  Until: 16:00,                           !- Field 7787
  0.2554,                                 !- Field 7788
  Until: 17:00,                           !- Field 7789
  0.5014,                                 !- Field 7790
  Until: 18:00,                           !- Field 7791
  0.622222222222222,                      !- Field 7792
  Until: 19:00,                           !- Field 7793
  0.530333333333333,                      !- Field 7794
  Until: 20:00,                           !- Field 7795
  0.555555555555555,                      !- Field 7796
  Until: 22:00,                           !- Field 7797
  0.333333333333333,                      !- Field 7798
  Until: 23:00,                           !- Field 7799
  0.111111111111111,                      !- Field 7800
  Until: 24:00,                           !- Field 7801
  0.0555555555555556,                     !- Field 7802
  Through: 09/09,                         !- Field 7803
  For: AllDays,                           !- Field 7804
  Until: 05:00,                           !- Field 7805
  0.0555555555555556,                     !- Field 7806
  Until: 06:00,                           !- Field 7807
  0.0396777777777778,                     !- Field 7808
  Until: 07:00,                           !- Field 7809
  0.038,                                  !- Field 7810
  Until: 13:00,                           !- Field 7811
  0,                                      !- Field 7812
  Until: 14:00,                           !- Field 7813
  0.0192222222222222,                     !- Field 7814
  Until: 15:00,                           !- Field 7815
  0.0263666666666667,                     !- Field 7816
  Until: 16:00,                           !- Field 7817
  0.0414333333333333,                     !- Field 7818
  Until: 17:00,                           !- Field 7819
  0.0756666666666667,                     !- Field 7820
  Until: 18:00,                           !- Field 7821
  0.0464,                                 !- Field 7822
  Until: 19:00,                           !- Field 7823
  0.0537555555555555,                     !- Field 7824
  Until: 24:00,                           !- Field 7825
  0.0555555555555556,                     !- Field 7826
  Through: 09/10,                         !- Field 7827
  For: AllDays,                           !- Field 7828
  Until: 05:00,                           !- Field 7829
  0.0555555555555556,                     !- Field 7830
  Until: 06:00,                           !- Field 7831
  0.0351111111111111,                     !- Field 7832
  Until: 07:00,                           !- Field 7833
  0.0226111111111111,                     !- Field 7834
  Until: 08:00,                           !- Field 7835
  0.00532222222222222,                    !- Field 7836
  Until: 14:00,                           !- Field 7837
  0,                                      !- Field 7838
  Until: 15:00,                           !- Field 7839
  0.00804444444444444,                    !- Field 7840
  Until: 16:00,                           !- Field 7841
  0.0187,                                 !- Field 7842
  Until: 17:00,                           !- Field 7843
  0.0296,                                 !- Field 7844
  Until: 18:00,                           !- Field 7845
  0.0467777777777778,                     !- Field 7846
  Until: 19:00,                           !- Field 7847
  0.0537555555555555,                     !- Field 7848
  Until: 24:00,                           !- Field 7849
  0.0555555555555556,                     !- Field 7850
  Through: 09/11,                         !- Field 7851
  For: AllDays,                           !- Field 7852
  Until: 05:00,                           !- Field 7853
  0.0555555555555556,                     !- Field 7854
  Until: 06:00,                           !- Field 7855
  0.0824,                                 !- Field 7856
  Until: 07:00,                           !- Field 7857
  0.0478444444444444,                     !- Field 7858
  Until: 08:00,                           !- Field 7859
  0.0462666666666666,                     !- Field 7860
  Until: 13:00,                           !- Field 7861
  0,                                      !- Field 7862
  Until: 14:00,                           !- Field 7863
  0.085,                                  !- Field 7864
  Until: 15:00,                           !- Field 7865
  0.2418,                                 !- Field 7866
  Until: 16:00,                           !- Field 7867
  0.3294,                                 !- Field 7868
  Until: 17:00,                           !- Field 7869
  0.5044,                                 !- Field 7870
  Until: 18:00,                           !- Field 7871
  0.655822222222222,                      !- Field 7872
  Until: 19:00,                           !- Field 7873
  0.544555555555556,                      !- Field 7874
  Until: 20:00,                           !- Field 7875
  0.555555555555555,                      !- Field 7876
  Until: 22:00,                           !- Field 7877
  0.333333333333333,                      !- Field 7878
  Until: 23:00,                           !- Field 7879
  0.111111111111111,                      !- Field 7880
  Until: 24:00,                           !- Field 7881
  0.0555555555555556,                     !- Field 7882
  Through: 09/12,                         !- Field 7883
  For: AllDays,                           !- Field 7884
  Until: 05:00,                           !- Field 7885
  0.0555555555555556,                     !- Field 7886
  Until: 06:00,                           !- Field 7887
  0.0891333333333333,                     !- Field 7888
  Until: 07:00,                           !- Field 7889
  0.0567333333333333,                     !- Field 7890
  Until: 08:00,                           !- Field 7891
  0.0460666666666667,                     !- Field 7892
  Until: 13:00,                           !- Field 7893
  0,                                      !- Field 7894
  Until: 14:00,                           !- Field 7895
  0.1538,                                 !- Field 7896
  Until: 15:00,                           !- Field 7897
  0.2712,                                 !- Field 7898
  Until: 16:00,                           !- Field 7899
  0.386,                                  !- Field 7900
  Until: 17:00,                           !- Field 7901
  0.555,                                  !- Field 7902
  Until: 18:00,                           !- Field 7903
  0.691911111111111,                      !- Field 7904
  Until: 19:00,                           !- Field 7905
  0.544555555555556,                      !- Field 7906
  Until: 20:00,                           !- Field 7907
  0.555555555555555,                      !- Field 7908
  Until: 22:00,                           !- Field 7909
  0.333333333333333,                      !- Field 7910
  Until: 23:00,                           !- Field 7911
  0.111111111111111,                      !- Field 7912
  Until: 24:00,                           !- Field 7913
  0.0555555555555556,                     !- Field 7914
  Through: 09/13,                         !- Field 7915
  For: AllDays,                           !- Field 7916
  Until: 05:00,                           !- Field 7917
  0.0555555555555556,                     !- Field 7918
  Until: 06:00,                           !- Field 7919
  0.0802,                                 !- Field 7920
  Until: 07:00,                           !- Field 7921
  0.0537111111111111,                     !- Field 7922
  Until: 08:00,                           !- Field 7923
  0.0517333333333333,                     !- Field 7924
  Until: 13:00,                           !- Field 7925
  0,                                      !- Field 7926
  Until: 14:00,                           !- Field 7927
  0.1918,                                 !- Field 7928
  Until: 15:00,                           !- Field 7929
  0.2944,                                 !- Field 7930
  Until: 16:00,                           !- Field 7931
  0.4388,                                 !- Field 7932
  Until: 17:00,                           !- Field 7933
  0.6032,                                 !- Field 7934
  Until: 18:00,                           !- Field 7935
  0.692688888888889,                      !- Field 7936
  Until: 19:00,                           !- Field 7937
  0.548111111111111,                      !- Field 7938
  Until: 20:00,                           !- Field 7939
  0.555555555555555,                      !- Field 7940
  Until: 22:00,                           !- Field 7941
  0.333333333333333,                      !- Field 7942
  Until: 23:00,                           !- Field 7943
  0.111111111111111,                      !- Field 7944
  Until: 24:00,                           !- Field 7945
  0.0555555555555556,                     !- Field 7946
  Through: 09/14,                         !- Field 7947
  For: AllDays,                           !- Field 7948
  Until: 05:00,                           !- Field 7949
  0.0555555555555556,                     !- Field 7950
  Until: 06:00,                           !- Field 7951
  0.0805111111111111,                     !- Field 7952
  Until: 07:00,                           !- Field 7953
  0.0500666666666667,                     !- Field 7954
  Until: 08:00,                           !- Field 7955
  0.0425333333333333,                     !- Field 7956
  Until: 14:00,                           !- Field 7957
  0,                                      !- Field 7958
  Until: 15:00,                           !- Field 7959
  0.1198,                                 !- Field 7960
  Until: 16:00,                           !- Field 7961
  0.3096,                                 !- Field 7962
  Until: 17:00,                           !- Field 7963
  0.588,                                  !- Field 7964
  Until: 18:00,                           !- Field 7965
  0.678844444444444,                      !- Field 7966
  Until: 19:00,                           !- Field 7967
  0.548111111111111,                      !- Field 7968
  Until: 20:00,                           !- Field 7969
  0.555555555555555,                      !- Field 7970
  Until: 22:00,                           !- Field 7971
  0.333333333333333,                      !- Field 7972
  Until: 23:00,                           !- Field 7973
  0.111111111111111,                      !- Field 7974
  Until: 24:00,                           !- Field 7975
  0.0555555555555556,                     !- Field 7976
  Through: 09/15,                         !- Field 7977
  For: AllDays,                           !- Field 7978
  Until: 05:00,                           !- Field 7979
  0.0555555555555556,                     !- Field 7980
  Until: 06:00,                           !- Field 7981
  0.111111111111111,                      !- Field 7982
  Until: 07:00,                           !- Field 7983
  0.0689333333333333,                     !- Field 7984
  Until: 08:00,                           !- Field 7985
  0.1194,                                 !- Field 7986
  Until: 09:00,                           !- Field 7987
  0.2596,                                 !- Field 7988
  Until: 10:00,                           !- Field 7989
  0,                                      !- Field 7990
  Until: 11:00,                           !- Field 7991
  0.2982,                                 !- Field 7992
  Until: 12:00,                           !- Field 7993
  0.1174,                                 !- Field 7994
  Until: 14:00,                           !- Field 7995
  0,                                      !- Field 7996
  Until: 15:00,                           !- Field 7997
  0.1502,                                 !- Field 7998
  Until: 16:00,                           !- Field 7999
  0.3836,                                 !- Field 8000
  Until: 17:00,                           !- Field 8001
  0.5972,                                 !- Field 8002
  Until: 18:00,                           !- Field 8003
  0.693155555555555,                      !- Field 8004
  Until: 19:00,                           !- Field 8005
  0.548111111111111,                      !- Field 8006
  Until: 20:00,                           !- Field 8007
  0.555555555555555,                      !- Field 8008
  Until: 22:00,                           !- Field 8009
  0.333333333333333,                      !- Field 8010
  Until: 23:00,                           !- Field 8011
  0.111111111111111,                      !- Field 8012
  Until: 24:00,                           !- Field 8013
  0.0555555555555556,                     !- Field 8014
  Through: 09/16,                         !- Field 8015
  For: AllDays,                           !- Field 8016
  Until: 06:00,                           !- Field 8017
  0.0555555555555556,                     !- Field 8018
  Until: 07:00,                           !- Field 8019
  0.0538888888888889,                     !- Field 8020
  Until: 08:00,                           !- Field 8021
  0.0223777777777778,                     !- Field 8022
  Until: 13:00,                           !- Field 8023
  0,                                      !- Field 8024
  Until: 14:00,                           !- Field 8025
  0.0751111111111111,                     !- Field 8026
  Until: 15:00,                           !- Field 8027
  0.0456666666666667,                     !- Field 8028
  Until: 16:00,                           !- Field 8029
  0.0647333333333333,                     !- Field 8030
  Until: 17:00,                           !- Field 8031
  0.0970666666666666,                     !- Field 8032
  Until: 18:00,                           !- Field 8033
  0.0485,                                 !- Field 8034
  Until: 19:00,                           !- Field 8035
  0.0548111111111111,                     !- Field 8036
  Until: 24:00,                           !- Field 8037
  0.0555555555555556,                     !- Field 8038
  Through: 09/17,                         !- Field 8039
  For: AllDays,                           !- Field 8040
  Until: 06:00,                           !- Field 8041
  0.0555555555555556,                     !- Field 8042
  Until: 07:00,                           !- Field 8043
  0.0539,                                 !- Field 8044
  Until: 08:00,                           !- Field 8045
  0.0500333333333333,                     !- Field 8046
  Until: 09:00,                           !- Field 8047
  0.0419444444444444,                     !- Field 8048
  Until: 10:00,                           !- Field 8049
  0.0279333333333333,                     !- Field 8050
  Until: 13:00,                           !- Field 8051
  0,                                      !- Field 8052
  Until: 14:00,                           !- Field 8053
  0.0145333333333333,                     !- Field 8054
  Until: 15:00,                           !- Field 8055
  0.0196777777777778,                     !- Field 8056
  Until: 16:00,                           !- Field 8057
  0.0337111111111111,                     !- Field 8058
  Until: 17:00,                           !- Field 8059
  0.0448111111111111,                     !- Field 8060
  Until: 18:00,                           !- Field 8061
  0.0514333333333333,                     !- Field 8062
  Until: 19:00,                           !- Field 8063
  0.0551666666666667,                     !- Field 8064
  Until: 24:00,                           !- Field 8065
  0.0555555555555556,                     !- Field 8066
  Through: 09/18,                         !- Field 8067
  For: AllDays,                           !- Field 8068
  Until: 05:00,                           !- Field 8069
  0.0555555555555556,                     !- Field 8070
  Until: 06:00,                           !- Field 8071
  0.111111111111111,                      !- Field 8072
  Until: 07:00,                           !- Field 8073
  0.0886888888888889,                     !- Field 8074
  Until: 08:00,                           !- Field 8075
  0.143666666666667,                      !- Field 8076
  Until: 13:00,                           !- Field 8077
  0,                                      !- Field 8078
  Until: 14:00,                           !- Field 8079
  0.0604,                                 !- Field 8080
  Until: 15:00,                           !- Field 8081
  0.279,                                  !- Field 8082
  Until: 16:00,                           !- Field 8083
  0.4404,                                 !- Field 8084
  Until: 17:00,                           !- Field 8085
  0.6542,                                 !- Field 8086
  Until: 18:00,                           !- Field 8087
  0.706688888888889,                      !- Field 8088
  Until: 19:00,                           !- Field 8089
  0.551666666666667,                      !- Field 8090
  Until: 20:00,                           !- Field 8091
  0.555555555555555,                      !- Field 8092
  Until: 22:00,                           !- Field 8093
  0.333333333333333,                      !- Field 8094
  Until: 23:00,                           !- Field 8095
  0.111111111111111,                      !- Field 8096
  Until: 24:00,                           !- Field 8097
  0.0555555555555556,                     !- Field 8098
  Through: 09/19,                         !- Field 8099
  For: AllDays,                           !- Field 8100
  Until: 05:00,                           !- Field 8101
  0.0555555555555556,                     !- Field 8102
  Until: 06:00,                           !- Field 8103
  0.111111111111111,                      !- Field 8104
  Until: 07:00,                           !- Field 8105
  0.100444444444444,                      !- Field 8106
  Until: 08:00,                           !- Field 8107
  0.249533333333333,                      !- Field 8108
  Until: 09:00,                           !- Field 8109
  0.662,                                  !- Field 8110
  Until: 10:00,                           !- Field 8111
  0.6696,                                 !- Field 8112
  Until: 11:00,                           !- Field 8113
  0.6476,                                 !- Field 8114
  Until: 12:00,                           !- Field 8115
  0.4884,                                 !- Field 8116
  Until: 13:00,                           !- Field 8117
  0.0468,                                 !- Field 8118
  Until: 14:00,                           !- Field 8119
  0.0852,                                 !- Field 8120
  Until: 15:00,                           !- Field 8121
  0.2272,                                 !- Field 8122
  Until: 16:00,                           !- Field 8123
  0.4058,                                 !- Field 8124
  Until: 17:00,                           !- Field 8125
  0.6334,                                 !- Field 8126
  Until: 18:00,                           !- Field 8127
  0.706844444444444,                      !- Field 8128
  Until: 19:00,                           !- Field 8129
  0.551666666666667,                      !- Field 8130
  Until: 20:00,                           !- Field 8131
  0.555555555555555,                      !- Field 8132
  Until: 22:00,                           !- Field 8133
  0.333333333333333,                      !- Field 8134
  Until: 23:00,                           !- Field 8135
  0.111111111111111,                      !- Field 8136
  Until: 24:00,                           !- Field 8137
  0.0555555555555556,                     !- Field 8138
  Through: 09/20,                         !- Field 8139
  For: AllDays,                           !- Field 8140
  Until: 05:00,                           !- Field 8141
  0.0555555555555556,                     !- Field 8142
  Until: 06:00,                           !- Field 8143
  0.111111111111111,                      !- Field 8144
  Until: 07:00,                           !- Field 8145
  0.0622,                                 !- Field 8146
  Until: 08:00,                           !- Field 8147
  0.0883333333333333,                     !- Field 8148
  Until: 13:00,                           !- Field 8149
  0,                                      !- Field 8150
  Until: 14:00,                           !- Field 8151
  0.308,                                  !- Field 8152
  Until: 15:00,                           !- Field 8153
  0.484,                                  !- Field 8154
  Until: 16:00,                           !- Field 8155
  0.617,                                  !- Field 8156
  Until: 17:00,                           !- Field 8157
  0.76,                                   !- Field 8158
  Until: 18:00,                           !- Field 8159
  0.738577777777778,                      !- Field 8160
  Until: 20:00,                           !- Field 8161
  0.555555555555555,                      !- Field 8162
  Until: 22:00,                           !- Field 8163
  0.333333333333333,                      !- Field 8164
  Until: 23:00,                           !- Field 8165
  0.111111111111111,                      !- Field 8166
  Until: 24:00,                           !- Field 8167
  0.0555555555555556,                     !- Field 8168
  Through: 09/21,                         !- Field 8169
  For: AllDays,                           !- Field 8170
  Until: 05:00,                           !- Field 8171
  0.0555555555555556,                     !- Field 8172
  Until: 06:00,                           !- Field 8173
  0.111111111111111,                      !- Field 8174
  Until: 07:00,                           !- Field 8175
  0.0814,                                 !- Field 8176
  Until: 08:00,                           !- Field 8177
  0.109333333333333,                      !- Field 8178
  Until: 13:00,                           !- Field 8179
  0,                                      !- Field 8180
  Until: 14:00,                           !- Field 8181
  0.155,                                  !- Field 8182
  Until: 15:00,                           !- Field 8183
  0.409,                                  !- Field 8184
  Until: 16:00,                           !- Field 8185
  0.693,                                  !- Field 8186
  Until: 17:00,                           !- Field 8187
  0.7606,                                 !- Field 8188
  Until: 18:00,                           !- Field 8189
  0.733911111111111,                      !- Field 8190
  Until: 20:00,                           !- Field 8191
  0.555555555555555,                      !- Field 8192
  Until: 22:00,                           !- Field 8193
  0.333333333333333,                      !- Field 8194
  Until: 23:00,                           !- Field 8195
  0.111111111111111,                      !- Field 8196
  Until: 24:00,                           !- Field 8197
  0.0555555555555556,                     !- Field 8198
  Through: 09/22,                         !- Field 8199
  For: AllDays,                           !- Field 8200
  Until: 05:00,                           !- Field 8201
  0.0555555555555556,                     !- Field 8202
  Until: 06:00,                           !- Field 8203
  0.111111111111111,                      !- Field 8204
  Until: 07:00,                           !- Field 8205
  0.0650666666666667,                     !- Field 8206
  Until: 08:00,                           !- Field 8207
  0.0509333333333333,                     !- Field 8208
  Until: 14:00,                           !- Field 8209
  0,                                      !- Field 8210
  Until: 15:00,                           !- Field 8211
  0.1834,                                 !- Field 8212
  Until: 16:00,                           !- Field 8213
  0.4456,                                 !- Field 8214
  Until: 17:00,                           !- Field 8215
  0.7076,                                 !- Field 8216
  Until: 18:00,                           !- Field 8217
  0.743244444444444,                      !- Field 8218
  Until: 20:00,                           !- Field 8219
  0.555555555555555,                      !- Field 8220
  Until: 22:00,                           !- Field 8221
  0.333333333333333,                      !- Field 8222
  Until: 23:00,                           !- Field 8223
  0.111111111111111,                      !- Field 8224
  Until: 24:00,                           !- Field 8225
  0.0555555555555556,                     !- Field 8226
  Through: 09/23,                         !- Field 8227
  For: AllDays,                           !- Field 8228
  Until: 06:00,                           !- Field 8229
  0.0555555555555556,                     !- Field 8230
  Until: 07:00,                           !- Field 8231
  0.0640222222222222,                     !- Field 8232
  Until: 08:00,                           !- Field 8233
  0.0162,                                 !- Field 8234
  Until: 13:00,                           !- Field 8235
  0,                                      !- Field 8236
  Until: 14:00,                           !- Field 8237
  0.048,                                  !- Field 8238
  Until: 15:00,                           !- Field 8239
  0.0470666666666667,                     !- Field 8240
  Until: 16:00,                           !- Field 8241
  0.0796333333333333,                     !- Field 8242
  Until: 17:00,                           !- Field 8243
  0.117066666666667,                      !- Field 8244
  Until: 18:00,                           !- Field 8245
  0.0517777777777778,                     !- Field 8246
  Until: 24:00,                           !- Field 8247
  0.0555555555555556,                     !- Field 8248
  Through: 09/24,                         !- Field 8249
  For: AllDays,                           !- Field 8250
  Until: 06:00,                           !- Field 8251
  0.0555555555555556,                     !- Field 8252
  Until: 07:00,                           !- Field 8253
  0.0360444444444444,                     !- Field 8254
  Until: 08:00,                           !- Field 8255
  0.0177333333333333,                     !- Field 8256
  Until: 13:00,                           !- Field 8257
  0,                                      !- Field 8258
  Until: 14:00,                           !- Field 8259
  0.00994444444444444,                    !- Field 8260
  Until: 15:00,                           !- Field 8261
  0.0194444444444444,                     !- Field 8262
  Until: 16:00,                           !- Field 8263
  0.0278333333333333,                     !- Field 8264
  Until: 17:00,                           !- Field 8265
  0.0408333333333333,                     !- Field 8266
  Until: 18:00,                           !- Field 8267
  0.0517777777777778,                     !- Field 8268
  Until: 24:00,                           !- Field 8269
  0.0555555555555556,                     !- Field 8270
  Through: 09/25,                         !- Field 8271
  For: AllDays,                           !- Field 8272
  Until: 05:00,                           !- Field 8273
  0.0555555555555556,                     !- Field 8274
  Until: 06:00,                           !- Field 8275
  0.111111111111111,                      !- Field 8276
  Until: 07:00,                           !- Field 8277
  0.0683111111111111,                     !- Field 8278
  Until: 08:00,                           !- Field 8279
  0.0880666666666667,                     !- Field 8280
  Until: 12:00,                           !- Field 8281
  0,                                      !- Field 8282
  Until: 13:00,                           !- Field 8283
  0.1536,                                 !- Field 8284
  Until: 14:00,                           !- Field 8285
  0.2884,                                 !- Field 8286
  Until: 15:00,                           !- Field 8287
  0.3976,                                 !- Field 8288
  Until: 16:00,                           !- Field 8289
  0.521,                                  !- Field 8290
  Until: 17:00,                           !- Field 8291
  0.7488,                                 !- Field 8292
  Until: 18:00,                           !- Field 8293
  0.734066666666667,                      !- Field 8294
  Until: 20:00,                           !- Field 8295
  0.555555555555555,                      !- Field 8296
  Until: 22:00,                           !- Field 8297
  0.333333333333333,                      !- Field 8298
  Until: 23:00,                           !- Field 8299
  0.111111111111111,                      !- Field 8300
  Until: 24:00,                           !- Field 8301
  0.0555555555555556,                     !- Field 8302
  Through: 09/26,                         !- Field 8303
  For: AllDays,                           !- Field 8304
  Until: 05:00,                           !- Field 8305
  0.0555555555555556,                     !- Field 8306
  Until: 06:00,                           !- Field 8307
  0.111111111111111,                      !- Field 8308
  Until: 07:00,                           !- Field 8309
  0.0832,                                 !- Field 8310
  Until: 08:00,                           !- Field 8311
  0.1566,                                 !- Field 8312
  Until: 14:00,                           !- Field 8313
  0,                                      !- Field 8314
  Until: 15:00,                           !- Field 8315
  0.2134,                                 !- Field 8316
  Until: 16:00,                           !- Field 8317
  0.5568,                                 !- Field 8318
  Until: 17:00,                           !- Field 8319
  0.8302,                                 !- Field 8320
  Until: 18:00,                           !- Field 8321
  0.752733333333333,                      !- Field 8322
  Until: 20:00,                           !- Field 8323
  0.555555555555555,                      !- Field 8324
  Until: 22:00,                           !- Field 8325
  0.333333333333333,                      !- Field 8326
  Until: 23:00,                           !- Field 8327
  0.111111111111111,                      !- Field 8328
  Until: 24:00,                           !- Field 8329
  0.0555555555555556,                     !- Field 8330
  Through: 09/27,                         !- Field 8331
  For: AllDays,                           !- Field 8332
  Until: 05:00,                           !- Field 8333
  0.0555555555555556,                     !- Field 8334
  Until: 06:00,                           !- Field 8335
  0.111111111111111,                      !- Field 8336
  Until: 07:00,                           !- Field 8337
  0.0748666666666667,                     !- Field 8338
  Until: 08:00,                           !- Field 8339
  0.0716666666666667,                     !- Field 8340
  Until: 13:00,                           !- Field 8341
  0,                                      !- Field 8342
  Until: 14:00,                           !- Field 8343
  0.0852,                                 !- Field 8344
  Until: 15:00,                           !- Field 8345
  0.3402,                                 !- Field 8346
  Until: 16:00,                           !- Field 8347
  0.5284,                                 !- Field 8348
  Until: 17:00,                           !- Field 8349
  0.7992,                                 !- Field 8350
  Until: 18:00,                           !- Field 8351
  0.743244444444444,                      !- Field 8352
  Until: 20:00,                           !- Field 8353
  0.555555555555555,                      !- Field 8354
  Until: 22:00,                           !- Field 8355
  0.333333333333333,                      !- Field 8356
  Until: 23:00,                           !- Field 8357
  0.111111111111111,                      !- Field 8358
  Until: 24:00,                           !- Field 8359
  0.0555555555555556,                     !- Field 8360
  Through: 09/28,                         !- Field 8361
  For: AllDays,                           !- Field 8362
  Until: 05:00,                           !- Field 8363
  0.0555555555555556,                     !- Field 8364
  Until: 06:00,                           !- Field 8365
  0.111111111111111,                      !- Field 8366
  Until: 07:00,                           !- Field 8367
  0.0768666666666667,                     !- Field 8368
  Until: 08:00,                           !- Field 8369
  0.105733333333333,                      !- Field 8370
  Until: 13:00,                           !- Field 8371
  0,                                      !- Field 8372
  Until: 14:00,                           !- Field 8373
  0.2138,                                 !- Field 8374
  Until: 15:00,                           !- Field 8375
  0.4322,                                 !- Field 8376
  Until: 16:00,                           !- Field 8377
  0.6252,                                 !- Field 8378
  Until: 17:00,                           !- Field 8379
  0.8746,                                 !- Field 8380
  Until: 18:00,                           !- Field 8381
  0.762377777777778,                      !- Field 8382
  Until: 20:00,                           !- Field 8383
  0.555555555555555,                      !- Field 8384
  Until: 22:00,                           !- Field 8385
  0.333333333333333,                      !- Field 8386
  Until: 23:00,                           !- Field 8387
  0.111111111111111,                      !- Field 8388
  Until: 24:00,                           !- Field 8389
  0.0555555555555556,                     !- Field 8390
  Through: 09/29,                         !- Field 8391
  For: AllDays,                           !- Field 8392
  Until: 05:00,                           !- Field 8393
  0.0555555555555556,                     !- Field 8394
  Until: 06:00,                           !- Field 8395
  0.111111111111111,                      !- Field 8396
  Until: 07:00,                           !- Field 8397
  0.0772,                                 !- Field 8398
  Until: 08:00,                           !- Field 8399
  0.0860666666666667,                     !- Field 8400
  Until: 12:00,                           !- Field 8401
  0,                                      !- Field 8402
  Until: 13:00,                           !- Field 8403
  0.013,                                  !- Field 8404
  Until: 14:00,                           !- Field 8405
  0.1928,                                 !- Field 8406
  Until: 15:00,                           !- Field 8407
  0.328,                                  !- Field 8408
  Until: 16:00,                           !- Field 8409
  0.5216,                                 !- Field 8410
  Until: 17:00,                           !- Field 8411
  0.8228,                                 !- Field 8412
  Until: 18:00,                           !- Field 8413
  0.748066666666667,                      !- Field 8414
  Until: 20:00,                           !- Field 8415
  0.555555555555555,                      !- Field 8416
  Until: 22:00,                           !- Field 8417
  0.333333333333333,                      !- Field 8418
  Until: 23:00,                           !- Field 8419
  0.111111111111111,                      !- Field 8420
  Until: 24:00,                           !- Field 8421
  0.0555555555555556,                     !- Field 8422
  Through: 09/30,                         !- Field 8423
  For: AllDays,                           !- Field 8424
  Until: 06:00,                           !- Field 8425
  0.0555555555555556,                     !- Field 8426
  Until: 07:00,                           !- Field 8427
  0.0793333333333333,                     !- Field 8428
  Until: 08:00,                           !- Field 8429
  0.0320444444444444,                     !- Field 8430
  Until: 12:00,                           !- Field 8431
  0,                                      !- Field 8432
  Until: 13:00,                           !- Field 8433
  0.0127777777777778,                     !- Field 8434
  Until: 14:00,                           !- Field 8435
  0.204666666666667,                      !- Field 8436
  Until: 15:00,                           !- Field 8437
  0.0797,                                 !- Field 8438
  Until: 16:00,                           !- Field 8439
  0.0897333333333333,                     !- Field 8440
  Until: 17:00,                           !- Field 8441
  0.1364,                                 !- Field 8442
  Until: 18:00,                           !- Field 8443
  0.0534333333333333,                     !- Field 8444
  Until: 24:00,                           !- Field 8445
  0.0555555555555556,                     !- Field 8446
  Through: 10/01,                         !- Field 8447
  For: AllDays,                           !- Field 8448
  Until: 06:00,                           !- Field 8449
  0.0555555555555556,                     !- Field 8450
  Until: 07:00,                           !- Field 8451
  0.0409111111111111,                     !- Field 8452
  Until: 08:00,                           !- Field 8453
  0.0174555555555556,                     !- Field 8454
  Until: 13:00,                           !- Field 8455
  0,                                      !- Field 8456
  Until: 14:00,                           !- Field 8457
  0.00426666666666666,                    !- Field 8458
  Until: 15:00,                           !- Field 8459
  0.0152222222222222,                     !- Field 8460
  Until: 16:00,                           !- Field 8461
  0.0283888888888889,                     !- Field 8462
  Until: 17:00,                           !- Field 8463
  0.0463555555555556,                     !- Field 8464
  Until: 18:00,                           !- Field 8465
  0.0537666666666667,                     !- Field 8466
  Until: 24:00,                           !- Field 8467
  0.0555555555555556,                     !- Field 8468
  Through: 10/02,                         !- Field 8469
  For: AllDays,                           !- Field 8470
  Until: 05:00,                           !- Field 8471
  0.0555555555555556,                     !- Field 8472
  Until: 06:00,                           !- Field 8473
  0.111111111111111,                      !- Field 8474
  Until: 07:00,                           !- Field 8475
  0.0820222222222222,                     !- Field 8476
  Until: 08:00,                           !- Field 8477
  0.1124,                                 !- Field 8478
  Until: 13:00,                           !- Field 8479
  0,                                      !- Field 8480
  Until: 14:00,                           !- Field 8481
  0.0722,                                 !- Field 8482
  Until: 15:00,                           !- Field 8483
  0.3352,                                 !- Field 8484
  Until: 16:00,                           !- Field 8485
  0.591,                                  !- Field 8486
  Until: 17:00,                           !- Field 8487
  0.867,                                  !- Field 8488
  Until: 18:00,                           !- Field 8489
  0.762377777777778,                      !- Field 8490
  Until: 20:00,                           !- Field 8491
  0.555555555555555,                      !- Field 8492
  Until: 22:00,                           !- Field 8493
  0.333333333333333,                      !- Field 8494
  Until: 23:00,                           !- Field 8495
  0.111111111111111,                      !- Field 8496
  Until: 24:00,                           !- Field 8497
  0.0555555555555556,                     !- Field 8498
  Through: 10/03,                         !- Field 8499
  For: AllDays,                           !- Field 8500
  Until: 05:00,                           !- Field 8501
  0.0555555555555556,                     !- Field 8502
  Until: 06:00,                           !- Field 8503
  0.111111111111111,                      !- Field 8504
  Until: 07:00,                           !- Field 8505
  0.0837111111111111,                     !- Field 8506
  Until: 08:00,                           !- Field 8507
  0.1278,                                 !- Field 8508
  Until: 13:00,                           !- Field 8509
  0,                                      !- Field 8510
  Until: 14:00,                           !- Field 8511
  0.1848,                                 !- Field 8512
  Until: 15:00,                           !- Field 8513
  0.3896,                                 !- Field 8514
  Until: 16:00,                           !- Field 8515
  0.6722,                                 !- Field 8516
  Until: 17:00,                           !- Field 8517
  0.8936,                                 !- Field 8518
  Until: 18:00,                           !- Field 8519
  0.762377777777778,                      !- Field 8520
  Until: 20:00,                           !- Field 8521
  0.555555555555555,                      !- Field 8522
  Until: 22:00,                           !- Field 8523
  0.333333333333333,                      !- Field 8524
  Until: 23:00,                           !- Field 8525
  0.111111111111111,                      !- Field 8526
  Until: 24:00,                           !- Field 8527
  0.0555555555555556,                     !- Field 8528
  Through: 10/04,                         !- Field 8529
  For: AllDays,                           !- Field 8530
  Until: 05:00,                           !- Field 8531
  0.0555555555555556,                     !- Field 8532
  Until: 06:00,                           !- Field 8533
  0.111111111111111,                      !- Field 8534
  Until: 07:00,                           !- Field 8535
  0.0919555555555556,                     !- Field 8536
  Until: 08:00,                           !- Field 8537
  0.159266666666667,                      !- Field 8538
  Until: 12:00,                           !- Field 8539
  0,                                      !- Field 8540
  Until: 13:00,                           !- Field 8541
  0.1054,                                 !- Field 8542
  Until: 14:00,                           !- Field 8543
  0.329,                                  !- Field 8544
  Until: 15:00,                           !- Field 8545
  0.476,                                  !- Field 8546
  Until: 16:00,                           !- Field 8547
  0.641,                                  !- Field 8548
  Until: 17:00,                           !- Field 8549
  0.883,                                  !- Field 8550
  Until: 18:00,                           !- Field 8551
  0.762377777777778,                      !- Field 8552
  Until: 20:00,                           !- Field 8553
  0.555555555555555,                      !- Field 8554
  Until: 22:00,                           !- Field 8555
  0.333333333333333,                      !- Field 8556
  Until: 23:00,                           !- Field 8557
  0.111111111111111,                      !- Field 8558
  Until: 24:00,                           !- Field 8559
  0.0555555555555556,                     !- Field 8560
  Through: 10/05,                         !- Field 8561
  For: AllDays,                           !- Field 8562
  Until: 05:00,                           !- Field 8563
  0.0555555555555556,                     !- Field 8564
  Until: 06:00,                           !- Field 8565
  0.111111111111111,                      !- Field 8566
  Until: 07:00,                           !- Field 8567
  0.0870888888888889,                     !- Field 8568
  Until: 08:00,                           !- Field 8569
  0.132666666666667,                      !- Field 8570
  Until: 13:00,                           !- Field 8571
  0,                                      !- Field 8572
  Until: 14:00,                           !- Field 8573
  0.151,                                  !- Field 8574
  Until: 15:00,                           !- Field 8575
  0.3312,                                 !- Field 8576
  Until: 16:00,                           !- Field 8577
  0.5662,                                 !- Field 8578
  Until: 17:00,                           !- Field 8579
  0.8762,                                 !- Field 8580
  Until: 18:00,                           !- Field 8581
  0.7672,                                 !- Field 8582
  Until: 20:00,                           !- Field 8583
  0.555555555555555,                      !- Field 8584
  Until: 22:00,                           !- Field 8585
  0.333333333333333,                      !- Field 8586
  Until: 23:00,                           !- Field 8587
  0.111111111111111,                      !- Field 8588
  Until: 24:00,                           !- Field 8589
  0.0555555555555556,                     !- Field 8590
  Through: 10/06,                         !- Field 8591
  For: AllDays,                           !- Field 8592
  Until: 05:00,                           !- Field 8593
  0.0555555555555556,                     !- Field 8594
  Until: 06:00,                           !- Field 8595
  0.111111111111111,                      !- Field 8596
  Until: 07:00,                           !- Field 8597
  0.0995555555555555,                     !- Field 8598
  Until: 08:00,                           !- Field 8599
  0.232133333333333,                      !- Field 8600
  Until: 13:00,                           !- Field 8601
  0,                                      !- Field 8602
  Until: 14:00,                           !- Field 8603
  0.1266,                                 !- Field 8604
  Until: 15:00,                           !- Field 8605
  0.3104,                                 !- Field 8606
  Until: 16:00,                           !- Field 8607
  0.5504,                                 !- Field 8608
  Until: 17:00,                           !- Field 8609
  0.8576,                                 !- Field 8610
  Until: 18:00,                           !- Field 8611
  0.762377777777778,                      !- Field 8612
  Until: 20:00,                           !- Field 8613
  0.555555555555555,                      !- Field 8614
  Until: 22:00,                           !- Field 8615
  0.333333333333333,                      !- Field 8616
  Until: 23:00,                           !- Field 8617
  0.111111111111111,                      !- Field 8618
  Until: 24:00,                           !- Field 8619
  0.0555555555555556,                     !- Field 8620
  Through: 10/07,                         !- Field 8621
  For: AllDays,                           !- Field 8622
  Until: 06:00,                           !- Field 8623
  0.0555555555555556,                     !- Field 8624
  Until: 07:00,                           !- Field 8625
  0.0928666666666667,                     !- Field 8626
  Until: 08:00,                           !- Field 8627
  0.0593777777777778,                     !- Field 8628
  Until: 09:00,                           !- Field 8629
  0.0873333333333333,                     !- Field 8630
  Until: 10:00,                           !- Field 8631
  0,                                      !- Field 8632
  Until: 11:00,                           !- Field 8633
  0.198111111111111,                      !- Field 8634
  Until: 12:00,                           !- Field 8635
  0.029,                                  !- Field 8636
  Until: 13:00,                           !- Field 8637
  0.0867777777777778,                     !- Field 8638
  Until: 14:00,                           !- Field 8639
  0.142555555555556,                      !- Field 8640
  Until: 15:00,                           !- Field 8641
  0.0791666666666666,                     !- Field 8642
  Until: 16:00,                           !- Field 8643
  0.130533333333333,                      !- Field 8644
  Until: 17:00,                           !- Field 8645
  0.1517,                                 !- Field 8646
  Until: 18:00,                           !- Field 8647
  0.0551555555555555,                     !- Field 8648
  Until: 24:00,                           !- Field 8649
  0.0555555555555556,                     !- Field 8650
  Through: 10/08,                         !- Field 8651
  For: AllDays,                           !- Field 8652
  Until: 06:00,                           !- Field 8653
  0.0555555555555556,                     !- Field 8654
  Until: 07:00,                           !- Field 8655
  0.0501444444444444,                     !- Field 8656
  Until: 08:00,                           !- Field 8657
  0.0387444444444444,                     !- Field 8658
  Until: 09:00,                           !- Field 8659
  0.0241888888888889,                     !- Field 8660
  Until: 13:00,                           !- Field 8661
  0,                                      !- Field 8662
  Until: 14:00,                           !- Field 8663
  0.0124111111111111,                     !- Field 8664
  Until: 15:00,                           !- Field 8665
  0.0243222222222222,                     !- Field 8666
  Until: 16:00,                           !- Field 8667
  0.0351666666666667,                     !- Field 8668
  Until: 17:00,                           !- Field 8669
  0.0502888888888889,                     !- Field 8670
  Until: 18:00,                           !- Field 8671
  0.0551555555555555,                     !- Field 8672
  Until: 24:00,                           !- Field 8673
  0.0555555555555556,                     !- Field 8674
  Through: 10/09,                         !- Field 8675
  For: AllDays,                           !- Field 8676
  Until: 05:00,                           !- Field 8677
  0.0555555555555556,                     !- Field 8678
  Until: 06:00,                           !- Field 8679
  0.111111111111111,                      !- Field 8680
  Until: 07:00,                           !- Field 8681
  0.0929777777777778,                     !- Field 8682
  Until: 08:00,                           !- Field 8683
  0.175,                                  !- Field 8684
  Until: 12:00,                           !- Field 8685
  0,                                      !- Field 8686
  Until: 13:00,                           !- Field 8687
  0.026,                                  !- Field 8688
  Until: 14:00,                           !- Field 8689
  0.2202,                                 !- Field 8690
  Until: 15:00,                           !- Field 8691
  0.391,                                  !- Field 8692
  Until: 16:00,                           !- Field 8693
  0.686,                                  !- Field 8694
  Until: 17:00,                           !- Field 8695
  0.93,                                   !- Field 8696
  Until: 18:00,                           !- Field 8697
  0.772177777777778,                      !- Field 8698
  Until: 20:00,                           !- Field 8699
  0.555555555555555,                      !- Field 8700
  Until: 22:00,                           !- Field 8701
  0.333333333333333,                      !- Field 8702
  Until: 23:00,                           !- Field 8703
  0.111111111111111,                      !- Field 8704
  Until: 24:00,                           !- Field 8705
  0.0555555555555556,                     !- Field 8706
  Through: 10/10,                         !- Field 8707
  For: AllDays,                           !- Field 8708
  Until: 05:00,                           !- Field 8709
  0.0555555555555556,                     !- Field 8710
  Until: 06:00,                           !- Field 8711
  0.111111111111111,                      !- Field 8712
  Until: 07:00,                           !- Field 8713
  0.0965777777777778,                     !- Field 8714
  Until: 08:00,                           !- Field 8715
  0.172933333333333,                      !- Field 8716
  Until: 12:00,                           !- Field 8717
  0,                                      !- Field 8718
  Until: 13:00,                           !- Field 8719
  0.0434,                                 !- Field 8720
  Until: 14:00,                           !- Field 8721
  0.2588,                                 !- Field 8722
  Until: 15:00,                           !- Field 8723
  0.4666,                                 !- Field 8724
  Until: 16:00,                           !- Field 8725
  0.6774,                                 !- Field 8726
  Until: 17:00,                           !- Field 8727
  0.9152,                                 !- Field 8728
  Until: 18:00,                           !- Field 8729
  0.772177777777778,                      !- Field 8730
  Until: 20:00,                           !- Field 8731
  0.555555555555555,                      !- Field 8732
  Until: 22:00,                           !- Field 8733
  0.333333333333333,                      !- Field 8734
  Until: 23:00,                           !- Field 8735
  0.111111111111111,                      !- Field 8736
  Until: 24:00,                           !- Field 8737
  0.0555555555555556,                     !- Field 8738
  Through: 10/11,                         !- Field 8739
  For: AllDays,                           !- Field 8740
  Until: 05:00,                           !- Field 8741
  0.0555555555555556,                     !- Field 8742
  Until: 06:00,                           !- Field 8743
  0.111111111111111,                      !- Field 8744
  Until: 07:00,                           !- Field 8745
  0.0872888888888889,                     !- Field 8746
  Until: 08:00,                           !- Field 8747
  0.135733333333333,                      !- Field 8748
  Until: 12:00,                           !- Field 8749
  0,                                      !- Field 8750
  Until: 13:00,                           !- Field 8751
  0.063,                                  !- Field 8752
  Until: 14:00,                           !- Field 8753
  0.243,                                  !- Field 8754
  Until: 15:00,                           !- Field 8755
  0.3944,                                 !- Field 8756
  Until: 16:00,                           !- Field 8757
  0.6536,                                 !- Field 8758
  Until: 17:00,                           !- Field 8759
  0.9054,                                 !- Field 8760
  Until: 18:00,                           !- Field 8761
  0.772177777777778,                      !- Field 8762
  Until: 20:00,                           !- Field 8763
  0.555555555555555,                      !- Field 8764
  Until: 22:00,                           !- Field 8765
  0.333333333333333,                      !- Field 8766
  Until: 23:00,                           !- Field 8767
  0.111111111111111,                      !- Field 8768
  Until: 24:00,                           !- Field 8769
  0.0555555555555556,                     !- Field 8770
  Through: 10/12,                         !- Field 8771
  For: AllDays,                           !- Field 8772
  Until: 05:00,                           !- Field 8773
  0.0555555555555556,                     !- Field 8774
  Until: 06:00,                           !- Field 8775
  0.111111111111111,                      !- Field 8776
  Until: 07:00,                           !- Field 8777
  0.0907333333333333,                     !- Field 8778
  Until: 08:00,                           !- Field 8779
  0.145333333333333,                      !- Field 8780
  Until: 13:00,                           !- Field 8781
  0,                                      !- Field 8782
  Until: 14:00,                           !- Field 8783
  0.1942,                                 !- Field 8784
  Until: 15:00,                           !- Field 8785
  0.4018,                                 !- Field 8786
  Until: 16:00,                           !- Field 8787
  0.6724,                                 !- Field 8788
  Until: 17:00,                           !- Field 8789
  0.9202,                                 !- Field 8790
  Until: 18:00,                           !- Field 8791
  0.777777777777778,                      !- Field 8792
  Until: 20:00,                           !- Field 8793
  0.555555555555555,                      !- Field 8794
  Until: 22:00,                           !- Field 8795
  0.333333333333333,                      !- Field 8796
  Until: 23:00,                           !- Field 8797
  0.111111111111111,                      !- Field 8798
  Until: 24:00,                           !- Field 8799
  0.0555555555555556,                     !- Field 8800
  Through: 10/13,                         !- Field 8801
  For: AllDays,                           !- Field 8802
  Until: 05:00,                           !- Field 8803
  0.0555555555555556,                     !- Field 8804
  Until: 07:00,                           !- Field 8805
  0.111111111111111,                      !- Field 8806
  Until: 08:00,                           !- Field 8807
  0.140266666666667,                      !- Field 8808
  Until: 12:00,                           !- Field 8809
  0,                                      !- Field 8810
  Until: 13:00,                           !- Field 8811
  0.1048,                                 !- Field 8812
  Until: 14:00,                           !- Field 8813
  0.312,                                  !- Field 8814
  Until: 15:00,                           !- Field 8815
  0.465,                                  !- Field 8816
  Until: 16:00,                           !- Field 8817
  0.678,                                  !- Field 8818
  Until: 17:00,                           !- Field 8819
  0.93,                                   !- Field 8820
  Until: 18:00,                           !- Field 8821
  0.777777777777778,                      !- Field 8822
  Until: 20:00,                           !- Field 8823
  0.555555555555555,                      !- Field 8824
  Until: 22:00,                           !- Field 8825
  0.333333333333333,                      !- Field 8826
  Until: 23:00,                           !- Field 8827
  0.111111111111111,                      !- Field 8828
  Until: 24:00,                           !- Field 8829
  0.0555555555555556,                     !- Field 8830
  Through: 10/14,                         !- Field 8831
  For: AllDays,                           !- Field 8832
  Until: 06:00,                           !- Field 8833
  0.0555555555555556,                     !- Field 8834
  Until: 07:00,                           !- Field 8835
  0.111111111111111,                      !- Field 8836
  Until: 08:00,                           !- Field 8837
  0.0645555555555555,                     !- Field 8838
  Until: 12:00,                           !- Field 8839
  0,                                      !- Field 8840
  Until: 13:00,                           !- Field 8841
  0.049,                                  !- Field 8842
  Until: 14:00,                           !- Field 8843
  0.149666666666667,                      !- Field 8844
  Until: 15:00,                           !- Field 8845
  0.0764666666666666,                     !- Field 8846
  Until: 16:00,                           !- Field 8847
  0.1171,                                 !- Field 8848
  Until: 17:00,                           !- Field 8849
  0.155866666666667,                      !- Field 8850
  Until: 24:00,                           !- Field 8851
  0.0555555555555556,                     !- Field 8852
  Through: 10/15,                         !- Field 8853
  For: AllDays,                           !- Field 8854
  Until: 07:00,                           !- Field 8855
  0.0555555555555556,                     !- Field 8856
  Until: 08:00,                           !- Field 8857
  0.0247666666666667,                     !- Field 8858
  Until: 12:00,                           !- Field 8859
  0,                                      !- Field 8860
  Until: 13:00,                           !- Field 8861
  0.0124888888888889,                     !- Field 8862
  Until: 14:00,                           !- Field 8863
  0.0219666666666667,                     !- Field 8864
  Until: 15:00,                           !- Field 8865
  0.0303333333333333,                     !- Field 8866
  Until: 16:00,                           !- Field 8867
  0.0423333333333333,                     !- Field 8868
  Until: 17:00,                           !- Field 8869
  0.0522444444444444,                     !- Field 8870
  Until: 24:00,                           !- Field 8871
  0.0555555555555556,                     !- Field 8872
  Through: 10/16,                         !- Field 8873
  For: AllDays,                           !- Field 8874
  Until: 05:00,                           !- Field 8875
  0.0555555555555556,                     !- Field 8876
  Until: 07:00,                           !- Field 8877
  0.111111111111111,                      !- Field 8878
  Until: 08:00,                           !- Field 8879
  0.152266666666667,                      !- Field 8880
  Until: 12:00,                           !- Field 8881
  0,                                      !- Field 8882
  Until: 13:00,                           !- Field 8883
  0.2264,                                 !- Field 8884
  Until: 14:00,                           !- Field 8885
  0.4016,                                 !- Field 8886
  Until: 15:00,                           !- Field 8887
  0.5542,                                 !- Field 8888
  Until: 16:00,                           !- Field 8889
  0.7742,                                 !- Field 8890
  Until: 17:00,                           !- Field 8891
  0.9404,                                 !- Field 8892
  Until: 18:00,                           !- Field 8893
  0.777777777777778,                      !- Field 8894
  Until: 20:00,                           !- Field 8895
  0.555555555555555,                      !- Field 8896
  Until: 22:00,                           !- Field 8897
  0.333333333333333,                      !- Field 8898
  Until: 23:00,                           !- Field 8899
  0.111111111111111,                      !- Field 8900
  Until: 24:00,                           !- Field 8901
  0.0555555555555556,                     !- Field 8902
  Through: 10/17,                         !- Field 8903
  For: AllDays,                           !- Field 8904
  Until: 05:00,                           !- Field 8905
  0.0555555555555556,                     !- Field 8906
  Until: 07:00,                           !- Field 8907
  0.111111111111111,                      !- Field 8908
  Until: 08:00,                           !- Field 8909
  0.1346,                                 !- Field 8910
  Until: 12:00,                           !- Field 8911
  0,                                      !- Field 8912
  Until: 13:00,                           !- Field 8913
  0.0192,                                 !- Field 8914
  Until: 14:00,                           !- Field 8915
  0.2884,                                 !- Field 8916
  Until: 15:00,                           !- Field 8917
  0.5386,                                 !- Field 8918
  Until: 16:00,                           !- Field 8919
  0.7934,                                 !- Field 8920
  Until: 17:00,                           !- Field 8921
  0.9566,                                 !- Field 8922
  Until: 18:00,                           !- Field 8923
  0.777777777777778,                      !- Field 8924
  Until: 20:00,                           !- Field 8925
  0.555555555555555,                      !- Field 8926
  Until: 22:00,                           !- Field 8927
  0.333333333333333,                      !- Field 8928
  Until: 23:00,                           !- Field 8929
  0.111111111111111,                      !- Field 8930
  Until: 24:00,                           !- Field 8931
  0.0555555555555556,                     !- Field 8932
  Through: 10/18,                         !- Field 8933
  For: AllDays,                           !- Field 8934
  Until: 05:00,                           !- Field 8935
  0.0555555555555556,                     !- Field 8936
  Until: 07:00,                           !- Field 8937
  0.111111111111111,                      !- Field 8938
  Until: 08:00,                           !- Field 8939
  0.195066666666667,                      !- Field 8940
  Until: 13:00,                           !- Field 8941
  0,                                      !- Field 8942
  Until: 14:00,                           !- Field 8943
  0.2824,                                 !- Field 8944
  Until: 15:00,                           !- Field 8945
  0.6066,                                 !- Field 8946
  Until: 16:00,                           !- Field 8947
  0.9078,                                 !- Field 8948
  Until: 17:00,                           !- Field 8949
  0.9928,                                 !- Field 8950
  Until: 18:00,                           !- Field 8951
  0.777777777777778,                      !- Field 8952
  Until: 20:00,                           !- Field 8953
  0.555555555555555,                      !- Field 8954
  Until: 22:00,                           !- Field 8955
  0.333333333333333,                      !- Field 8956
  Until: 23:00,                           !- Field 8957
  0.111111111111111,                      !- Field 8958
  Until: 24:00,                           !- Field 8959
  0.0555555555555556,                     !- Field 8960
  Through: 10/19,                         !- Field 8961
  For: AllDays,                           !- Field 8962
  Until: 05:00,                           !- Field 8963
  0.0555555555555556,                     !- Field 8964
  Until: 07:00,                           !- Field 8965
  0.111111111111111,                      !- Field 8966
  Until: 08:00,                           !- Field 8967
  0.304466666666667,                      !- Field 8968
  Until: 09:00,                           !- Field 8969
  0.8726,                                 !- Field 8970
  Until: 10:00,                           !- Field 8971
  0.8768,                                 !- Field 8972
  Until: 11:00,                           !- Field 8973
  0.843,                                  !- Field 8974
  Until: 12:00,                           !- Field 8975
  0.7854,                                 !- Field 8976
  Until: 13:00,                           !- Field 8977
  0.8048,                                 !- Field 8978
  Until: 14:00,                           !- Field 8979
  0.8636,                                 !- Field 8980
  Until: 15:00,                           !- Field 8981
  0.9114,                                 !- Field 8982
  Until: 16:00,                           !- Field 8983
  0.9602,                                 !- Field 8984
  Until: 17:00,                           !- Field 8985
  0.9928,                                 !- Field 8986
  Until: 18:00,                           !- Field 8987
  0.777777777777778,                      !- Field 8988
  Until: 20:00,                           !- Field 8989
  0.555555555555555,                      !- Field 8990
  Until: 22:00,                           !- Field 8991
  0.333333333333333,                      !- Field 8992
  Until: 23:00,                           !- Field 8993
  0.111111111111111,                      !- Field 8994
  Until: 24:00,                           !- Field 8995
  0.0555555555555556,                     !- Field 8996
  Through: 10/20,                         !- Field 8997
  For: AllDays,                           !- Field 8998
  Until: 05:00,                           !- Field 8999
  0.0555555555555556,                     !- Field 9000
  Until: 07:00,                           !- Field 9001
  0.111111111111111,                      !- Field 9002
  Until: 08:00,                           !- Field 9003
  0.215266666666667,                      !- Field 9004
  Until: 09:00,                           !- Field 9005
  0.0208,                                 !- Field 9006
  Until: 12:00,                           !- Field 9007
  0,                                      !- Field 9008
  Until: 13:00,                           !- Field 9009
  0.2764,                                 !- Field 9010
  Until: 14:00,                           !- Field 9011
  0.6152,                                 !- Field 9012
  Until: 15:00,                           !- Field 9013
  0.735,                                  !- Field 9014
  Until: 16:00,                           !- Field 9015
  0.8944,                                 !- Field 9016
  Until: 17:00,                           !- Field 9017
  0.98,                                   !- Field 9018
  Until: 18:00,                           !- Field 9019
  0.777777777777778,                      !- Field 9020
  Until: 20:00,                           !- Field 9021
  0.555555555555555,                      !- Field 9022
  Until: 22:00,                           !- Field 9023
  0.333333333333333,                      !- Field 9024
  Until: 23:00,                           !- Field 9025
  0.111111111111111,                      !- Field 9026
  Until: 24:00,                           !- Field 9027
  0.0555555555555556,                     !- Field 9028
  Through: 10/21,                         !- Field 9029
  For: AllDays,                           !- Field 9030
  Until: 06:00,                           !- Field 9031
  0.0555555555555556,                     !- Field 9032
  Until: 07:00,                           !- Field 9033
  0.111111111111111,                      !- Field 9034
  Until: 08:00,                           !- Field 9035
  0.0960444444444444,                     !- Field 9036
  Until: 09:00,                           !- Field 9037
  0.117777777777778,                      !- Field 9038
  Until: 11:00,                           !- Field 9039
  0,                                      !- Field 9040
  Until: 12:00,                           !- Field 9041
  0.00666666666666667,                    !- Field 9042
  Until: 13:00,                           !- Field 9043
  0.265777777777778,                      !- Field 9044
  Until: 14:00,                           !- Field 9045
  0.325,                                  !- Field 9046
  Until: 15:00,                           !- Field 9047
  0.110533333333333,                      !- Field 9048
  Until: 16:00,                           !- Field 9049
  0.1493,                                 !- Field 9050
  Until: 17:00,                           !- Field 9051
  0.163333333333333,                      !- Field 9052
  Until: 24:00,                           !- Field 9053
  0.0555555555555556,                     !- Field 9054
  Through: 10/22,                         !- Field 9055
  For: AllDays,                           !- Field 9056
  Until: 07:00,                           !- Field 9057
  0.0555555555555556,                     !- Field 9058
  Until: 08:00,                           !- Field 9059
  0.0376777777777778,                     !- Field 9060
  Until: 09:00,                           !- Field 9061
  0.00445555555555556,                    !- Field 9062
  Until: 12:00,                           !- Field 9063
  0,                                      !- Field 9064
  Until: 13:00,                           !- Field 9065
  0.0131,                                 !- Field 9066
  Until: 14:00,                           !- Field 9067
  0.0256666666666667,                     !- Field 9068
  Until: 15:00,                           !- Field 9069
  0.0355444444444444,                     !- Field 9070
  Until: 16:00,                           !- Field 9071
  0.0480333333333333,                     !- Field 9072
  Until: 17:00,                           !- Field 9073
  0.0541111111111111,                     !- Field 9074
  Until: 24:00,                           !- Field 9075
  0.0555555555555556,                     !- Field 9076
  Through: 10/23,                         !- Field 9077
  For: AllDays,                           !- Field 9078
  Until: 05:00,                           !- Field 9079
  0.0555555555555556,                     !- Field 9080
  Until: 07:00,                           !- Field 9081
  0.111111111111111,                      !- Field 9082
  Until: 08:00,                           !- Field 9083
  0.304733333333333,                      !- Field 9084
  Until: 09:00,                           !- Field 9085
  0.6992,                                 !- Field 9086
  Until: 12:00,                           !- Field 9087
  0,                                      !- Field 9088
  Until: 13:00,                           !- Field 9089
  0.2078,                                 !- Field 9090
  Until: 14:00,                           !- Field 9091
  0.4212,                                 !- Field 9092
  Until: 15:00,                           !- Field 9093
  0.6258,                                 !- Field 9094
  Until: 16:00,                           !- Field 9095
  0.8802,                                 !- Field 9096
  Until: 17:00,                           !- Field 9097
  0.974,                                  !- Field 9098
  Until: 18:00,                           !- Field 9099
  0.777777777777778,                      !- Field 9100
  Until: 20:00,                           !- Field 9101
  0.555555555555555,                      !- Field 9102
  Until: 22:00,                           !- Field 9103
  0.333333333333333,                      !- Field 9104
  Until: 23:00,                           !- Field 9105
  0.111111111111111,                      !- Field 9106
  Until: 24:00,                           !- Field 9107
  0.0555555555555556,                     !- Field 9108
  Through: 10/24,                         !- Field 9109
  For: AllDays,                           !- Field 9110
  Until: 05:00,                           !- Field 9111
  0.0555555555555556,                     !- Field 9112
  Until: 07:00,                           !- Field 9113
  0.111111111111111,                      !- Field 9114
  Until: 08:00,                           !- Field 9115
  0.319533333333333,                      !- Field 9116
  Until: 09:00,                           !- Field 9117
  0.9182,                                 !- Field 9118
  Until: 10:00,                           !- Field 9119
  0.8844,                                 !- Field 9120
  Until: 11:00,                           !- Field 9121
  0.7942,                                 !- Field 9122
  Until: 12:00,                           !- Field 9123
  0.7626,                                 !- Field 9124
  Until: 13:00,                           !- Field 9125
  0.819,                                  !- Field 9126
  Until: 14:00,                           !- Field 9127
  0.8652,                                 !- Field 9128
  Until: 15:00,                           !- Field 9129
  0.9254,                                 !- Field 9130
  Until: 16:00,                           !- Field 9131
  0.9736,                                 !- Field 9132
  Until: 17:00,                           !- Field 9133
  0.9928,                                 !- Field 9134
  Until: 18:00,                           !- Field 9135
  0.777777777777778,                      !- Field 9136
  Until: 20:00,                           !- Field 9137
  0.555555555555555,                      !- Field 9138
  Until: 22:00,                           !- Field 9139
  0.333333333333333,                      !- Field 9140
  Until: 23:00,                           !- Field 9141
  0.111111111111111,                      !- Field 9142
  Until: 24:00,                           !- Field 9143
  0.0555555555555556,                     !- Field 9144
  Through: 10/25,                         !- Field 9145
  For: AllDays,                           !- Field 9146
  Until: 05:00,                           !- Field 9147
  0.0555555555555556,                     !- Field 9148
  Until: 07:00,                           !- Field 9149
  0.111111111111111,                      !- Field 9150
  Until: 08:00,                           !- Field 9151
  0.247933333333333,                      !- Field 9152
  Until: 09:00,                           !- Field 9153
  0.1378,                                 !- Field 9154
  Until: 12:00,                           !- Field 9155
  0,                                      !- Field 9156
  Until: 13:00,                           !- Field 9157
  0.2028,                                 !- Field 9158
  Until: 14:00,                           !- Field 9159
  0.4224,                                 !- Field 9160
  Until: 15:00,                           !- Field 9161
  0.6394,                                 !- Field 9162
  Until: 16:00,                           !- Field 9163
  0.8916,                                 !- Field 9164
  Until: 17:00,                           !- Field 9165
  0.98,                                   !- Field 9166
  Until: 18:00,                           !- Field 9167
  0.777777777777778,                      !- Field 9168
  Until: 20:00,                           !- Field 9169
  0.555555555555555,                      !- Field 9170
  Until: 22:00,                           !- Field 9171
  0.333333333333333,                      !- Field 9172
  Until: 23:00,                           !- Field 9173
  0.111111111111111,                      !- Field 9174
  Until: 24:00,                           !- Field 9175
  0.0555555555555556,                     !- Field 9176
  Through: 10/26,                         !- Field 9177
  For: AllDays,                           !- Field 9178
  Until: 05:00,                           !- Field 9179
  0.0555555555555556,                     !- Field 9180
  Until: 07:00,                           !- Field 9181
  0.111111111111111,                      !- Field 9182
  Until: 08:00,                           !- Field 9183
  0.216133333333333,                      !- Field 9184
  Until: 12:00,                           !- Field 9185
  0,                                      !- Field 9186
  Until: 13:00,                           !- Field 9187
  0.1708,                                 !- Field 9188
  Until: 14:00,                           !- Field 9189
  0.3952,                                 !- Field 9190
  Until: 15:00,                           !- Field 9191
  0.6172,                                 !- Field 9192
  Until: 16:00,                           !- Field 9193
  0.859,                                  !- Field 9194
  Until: 17:00,                           !- Field 9195
  0.98,                                   !- Field 9196
  Until: 18:00,                           !- Field 9197
  0.777777777777778,                      !- Field 9198
  Until: 20:00,                           !- Field 9199
  0.555555555555555,                      !- Field 9200
  Until: 22:00,                           !- Field 9201
  0.333333333333333,                      !- Field 9202
  Until: 23:00,                           !- Field 9203
  0.111111111111111,                      !- Field 9204
  Until: 24:00,                           !- Field 9205
  0.0555555555555556,                     !- Field 9206
  Through: 10/27,                         !- Field 9207
  For: AllDays,                           !- Field 9208
  Until: 05:00,                           !- Field 9209
  0.0555555555555556,                     !- Field 9210
  Until: 07:00,                           !- Field 9211
  0.111111111111111,                      !- Field 9212
  Until: 08:00,                           !- Field 9213
  0.226333333333333,                      !- Field 9214
  Until: 12:00,                           !- Field 9215
  0,                                      !- Field 9216
  Until: 13:00,                           !- Field 9217
  0.2726,                                 !- Field 9218
  Until: 14:00,                           !- Field 9219
  0.4946,                                 !- Field 9220
  Until: 15:00,                           !- Field 9221
  0.675,                                  !- Field 9222
  Until: 16:00,                           !- Field 9223
  0.9076,                                 !- Field 9224
  Until: 17:00,                           !- Field 9225
  0.9864,                                 !- Field 9226
  Until: 18:00,                           !- Field 9227
  0.777777777777778,                      !- Field 9228
  Until: 20:00,                           !- Field 9229
  0.555555555555555,                      !- Field 9230
  Until: 22:00,                           !- Field 9231
  0.333333333333333,                      !- Field 9232
  Until: 23:00,                           !- Field 9233
  0.111111111111111,                      !- Field 9234
  Until: 24:00,                           !- Field 9235
  0.0555555555555556,                     !- Field 9236
  Through: 10/28,                         !- Field 9237
  For: AllDays,                           !- Field 9238
  Until: 06:00,                           !- Field 9239
  0.0555555555555556,                     !- Field 9240
  Until: 07:00,                           !- Field 9241
  0.111111111111111,                      !- Field 9242
  Until: 08:00,                           !- Field 9243
  0.0982888888888889,                     !- Field 9244
  Until: 09:00,                           !- Field 9245
  0.400333333333333,                      !- Field 9246
  Until: 10:00,                           !- Field 9247
  0.302666666666667,                      !- Field 9248
  Until: 11:00,                           !- Field 9249
  0.233,                                  !- Field 9250
  Until: 12:00,                           !- Field 9251
  0.258444444444444,                      !- Field 9252
  Until: 13:00,                           !- Field 9253
  0.290222222222222,                      !- Field 9254
  Until: 14:00,                           !- Field 9255
  0.329888888888889,                      !- Field 9256
  Until: 15:00,                           !- Field 9257
  0.124433333333333,                      !- Field 9258
  Until: 16:00,                           !- Field 9259
  0.1521,                                 !- Field 9260
  Until: 17:00,                           !- Field 9261
  0.1644,                                 !- Field 9262
  Until: 24:00,                           !- Field 9263
  0.0555555555555556,                     !- Field 9264
  Through: 10/29,                         !- Field 9265
  For: AllDays,                           !- Field 9266
  Until: 07:00,                           !- Field 9267
  0.0555555555555556,                     !- Field 9268
  Until: 08:00,                           !- Field 9269
  0.0323,                                 !- Field 9270
  Until: 11:00,                           !- Field 9271
  0,                                      !- Field 9272
  Until: 12:00,                           !- Field 9273
  0.0025,                                 !- Field 9274
  Until: 13:00,                           !- Field 9275
  0.0171222222222222,                     !- Field 9276
  Until: 14:00,                           !- Field 9277
  0.0271,                                 !- Field 9278
  Until: 15:00,                           !- Field 9279
  0.0376333333333333,                     !- Field 9280
  Until: 16:00,                           !- Field 9281
  0.0501222222222222,                     !- Field 9282
  Until: 17:00,                           !- Field 9283
  0.0548,                                 !- Field 9284
  Until: 24:00,                           !- Field 9285
  0.0555555555555556,                     !- Field 9286
  Through: 10/30,                         !- Field 9287
  For: AllDays,                           !- Field 9288
  Until: 05:00,                           !- Field 9289
  0.0555555555555556,                     !- Field 9290
  Until: 07:00,                           !- Field 9291
  0.111111111111111,                      !- Field 9292
  Until: 08:00,                           !- Field 9293
  0.317666666666667,                      !- Field 9294
  Until: 09:00,                           !- Field 9295
  0.8568,                                 !- Field 9296
  Until: 10:00,                           !- Field 9297
  0.7734,                                 !- Field 9298
  Until: 11:00,                           !- Field 9299
  0.6518,                                 !- Field 9300
  Until: 12:00,                           !- Field 9301
  0.5644,                                 !- Field 9302
  Until: 13:00,                           !- Field 9303
  0.3172,                                 !- Field 9304
  Until: 14:00,                           !- Field 9305
  0.4578,                                 !- Field 9306
  Until: 15:00,                           !- Field 9307
  0.705,                                  !- Field 9308
  Until: 16:00,                           !- Field 9309
  0.9364,                                 !- Field 9310
  Until: 17:00,                           !- Field 9311
  0.9928,                                 !- Field 9312
  Until: 18:00,                           !- Field 9313
  0.777777777777778,                      !- Field 9314
  Until: 20:00,                           !- Field 9315
  0.555555555555555,                      !- Field 9316
  Until: 22:00,                           !- Field 9317
  0.333333333333333,                      !- Field 9318
  Until: 23:00,                           !- Field 9319
  0.111111111111111,                      !- Field 9320
  Until: 24:00,                           !- Field 9321
  0.0555555555555556,                     !- Field 9322
  Through: 10/31,                         !- Field 9323
  For: AllDays,                           !- Field 9324
  Until: 05:00,                           !- Field 9325
  0.0555555555555556,                     !- Field 9326
  Until: 07:00,                           !- Field 9327
  0.111111111111111,                      !- Field 9328
  Until: 08:00,                           !- Field 9329
  0.228333333333333,                      !- Field 9330
  Until: 12:00,                           !- Field 9331
  0,                                      !- Field 9332
  Until: 13:00,                           !- Field 9333
  0.1818,                                 !- Field 9334
  Until: 14:00,                           !- Field 9335
  0.4882,                                 !- Field 9336
  Until: 15:00,                           !- Field 9337
  0.7188,                                 !- Field 9338
  Until: 16:00,                           !- Field 9339
  0.9174,                                 !- Field 9340
  Until: 17:00,                           !- Field 9341
  0.9928,                                 !- Field 9342
  Until: 18:00,                           !- Field 9343
  0.777777777777778,                      !- Field 9344
  Until: 20:00,                           !- Field 9345
  0.555555555555555,                      !- Field 9346
  Until: 22:00,                           !- Field 9347
  0.333333333333333,                      !- Field 9348
  Until: 23:00,                           !- Field 9349
  0.111111111111111,                      !- Field 9350
  Until: 24:00,                           !- Field 9351
  0.0555555555555556,                     !- Field 9352
  Through: 11/01,                         !- Field 9353
  For: AllDays,                           !- Field 9354
  Until: 05:00,                           !- Field 9355
  0.0555555555555556,                     !- Field 9356
  Until: 07:00,                           !- Field 9357
  0.111111111111111,                      !- Field 9358
  Until: 08:00,                           !- Field 9359
  0.229133333333333,                      !- Field 9360
  Until: 12:00,                           !- Field 9361
  0,                                      !- Field 9362
  Until: 13:00,                           !- Field 9363
  0.1506,                                 !- Field 9364
  Until: 14:00,                           !- Field 9365
  0.4142,                                 !- Field 9366
  Until: 15:00,                           !- Field 9367
  0.685,                                  !- Field 9368
  Until: 16:00,                           !- Field 9369
  0.9222,                                 !- Field 9370
  Until: 17:00,                           !- Field 9371
  0.9928,                                 !- Field 9372
  Until: 18:00,                           !- Field 9373
  0.777777777777778,                      !- Field 9374
  Until: 20:00,                           !- Field 9375
  0.555555555555555,                      !- Field 9376
  Until: 22:00,                           !- Field 9377
  0.333333333333333,                      !- Field 9378
  Until: 23:00,                           !- Field 9379
  0.111111111111111,                      !- Field 9380
  Until: 24:00,                           !- Field 9381
  0.0555555555555556,                     !- Field 9382
  Through: 11/02,                         !- Field 9383
  For: AllDays,                           !- Field 9384
  Until: 05:00,                           !- Field 9385
  0.0555555555555556,                     !- Field 9386
  Until: 07:00,                           !- Field 9387
  0.111111111111111,                      !- Field 9388
  Until: 08:00,                           !- Field 9389
  0.333333333333333,                      !- Field 9390
  Until: 09:00,                           !- Field 9391
  0.1612,                                 !- Field 9392
  Until: 11:00,                           !- Field 9393
  0,                                      !- Field 9394
  Until: 12:00,                           !- Field 9395
  0.1466,                                 !- Field 9396
  Until: 13:00,                           !- Field 9397
  0.4452,                                 !- Field 9398
  Until: 14:00,                           !- Field 9399
  0.622,                                  !- Field 9400
  Until: 15:00,                           !- Field 9401
  0.8434,                                 !- Field 9402
  Until: 16:00,                           !- Field 9403
  0.9572,                                 !- Field 9404
  Until: 17:00,                           !- Field 9405
  1,                                      !- Field 9406
  Until: 18:00,                           !- Field 9407
  0.777777777777778,                      !- Field 9408
  Until: 20:00,                           !- Field 9409
  0.555555555555555,                      !- Field 9410
  Until: 22:00,                           !- Field 9411
  0.333333333333333,                      !- Field 9412
  Until: 23:00,                           !- Field 9413
  0.111111111111111,                      !- Field 9414
  Until: 24:00,                           !- Field 9415
  0.0555555555555556,                     !- Field 9416
  Through: 11/03,                         !- Field 9417
  For: AllDays,                           !- Field 9418
  Until: 05:00,                           !- Field 9419
  0.0555555555555556,                     !- Field 9420
  Until: 07:00,                           !- Field 9421
  0.111111111111111,                      !- Field 9422
  Until: 08:00,                           !- Field 9423
  0.251266666666667,                      !- Field 9424
  Until: 09:00,                           !- Field 9425
  0.0388,                                 !- Field 9426
  Until: 12:00,                           !- Field 9427
  0,                                      !- Field 9428
  Until: 13:00,                           !- Field 9429
  0.1114,                                 !- Field 9430
  Until: 14:00,                           !- Field 9431
  0.425,                                  !- Field 9432
  Until: 15:00,                           !- Field 9433
  0.7344,                                 !- Field 9434
  Until: 16:00,                           !- Field 9435
  0.9464,                                 !- Field 9436
  Until: 17:00,                           !- Field 9437
  1,                                      !- Field 9438
  Until: 18:00,                           !- Field 9439
  0.777777777777778,                      !- Field 9440
  Until: 20:00,                           !- Field 9441
  0.555555555555555,                      !- Field 9442
  Until: 22:00,                           !- Field 9443
  0.333333333333333,                      !- Field 9444
  Until: 23:00,                           !- Field 9445
  0.111111111111111,                      !- Field 9446
  Until: 24:00,                           !- Field 9447
  0.0555555555555556,                     !- Field 9448
  Through: 11/04,                         !- Field 9449
  For: AllDays,                           !- Field 9450
  Until: 06:00,                           !- Field 9451
  0.0555555555555556,                     !- Field 9452
  Until: 07:00,                           !- Field 9453
  0.111111111111111,                      !- Field 9454
  Until: 08:00,                           !- Field 9455
  0.0860888888888889,                     !- Field 9456
  Until: 12:00,                           !- Field 9457
  0,                                      !- Field 9458
  Until: 13:00,                           !- Field 9459
  0.0821111111111111,                     !- Field 9460
  Until: 14:00,                           !- Field 9461
  0.226222222222222,                      !- Field 9462
  Until: 15:00,                           !- Field 9463
  0.1143,                                 !- Field 9464
  Until: 16:00,                           !- Field 9465
  0.1529,                                 !- Field 9466
  Until: 17:00,                           !- Field 9467
  0.166666666666667,                      !- Field 9468
  Until: 24:00,                           !- Field 9469
  0.0555555555555556,                     !- Field 9470
  Through: 11/05,                         !- Field 9471
  For: AllDays,                           !- Field 9472
  Until: 08:00,                           !- Field 9473
  0.0555555555555556,                     !- Field 9474
  Until: 09:00,                           !- Field 9475
  0.0144333333333333,                     !- Field 9476
  Until: 10:00,                           !- Field 9477
  0.0212888888888889,                     !- Field 9478
  Until: 11:00,                           !- Field 9479
  0,                                      !- Field 9480
  Until: 12:00,                           !- Field 9481
  0.00497777777777778,                    !- Field 9482
  Until: 13:00,                           !- Field 9483
  0.0287333333333333,                     !- Field 9484
  Until: 14:00,                           !- Field 9485
  0.0313555555555556,                     !- Field 9486
  Until: 15:00,                           !- Field 9487
  0.0433,                                 !- Field 9488
  Until: 16:00,                           !- Field 9489
  0.0528777777777778,                     !- Field 9490
  Until: 24:00,                           !- Field 9491
  0.0555555555555556,                     !- Field 9492
  Through: 11/06,                         !- Field 9493
  For: AllDays,                           !- Field 9494
  Until: 05:00,                           !- Field 9495
  0.0555555555555556,                     !- Field 9496
  Until: 07:00,                           !- Field 9497
  0.111111111111111,                      !- Field 9498
  Until: 08:00,                           !- Field 9499
  0.333333333333333,                      !- Field 9500
  Until: 09:00,                           !- Field 9501
  0.132,                                  !- Field 9502
  Until: 12:00,                           !- Field 9503
  0,                                      !- Field 9504
  Until: 13:00,                           !- Field 9505
  0.1268,                                 !- Field 9506
  Until: 14:00,                           !- Field 9507
  0.4436,                                 !- Field 9508
  Until: 15:00,                           !- Field 9509
  0.7312,                                 !- Field 9510
  Until: 16:00,                           !- Field 9511
  0.9364,                                 !- Field 9512
  Until: 17:00,                           !- Field 9513
  1,                                      !- Field 9514
  Until: 18:00,                           !- Field 9515
  0.777777777777778,                      !- Field 9516
  Until: 20:00,                           !- Field 9517
  0.555555555555555,                      !- Field 9518
  Until: 22:00,                           !- Field 9519
  0.333333333333333,                      !- Field 9520
  Until: 23:00,                           !- Field 9521
  0.111111111111111,                      !- Field 9522
  Until: 24:00,                           !- Field 9523
  0.0555555555555556,                     !- Field 9524
  Through: 11/07,                         !- Field 9525
  For: AllDays,                           !- Field 9526
  Until: 05:00,                           !- Field 9527
  0.0555555555555556,                     !- Field 9528
  Until: 07:00,                           !- Field 9529
  0.111111111111111,                      !- Field 9530
  Until: 08:00,                           !- Field 9531
  0.333333333333333,                      !- Field 9532
  Until: 09:00,                           !- Field 9533
  0.1382,                                 !- Field 9534
  Until: 10:00,                           !- Field 9535
  0,                                      !- Field 9536
  Until: 11:00,                           !- Field 9537
  0.3276,                                 !- Field 9538
  Until: 12:00,                           !- Field 9539
  0.4182,                                 !- Field 9540
  Until: 13:00,                           !- Field 9541
  0.5898,                                 !- Field 9542
  Until: 14:00,                           !- Field 9543
  0.7778,                                 !- Field 9544
  Until: 15:00,                           !- Field 9545
  0.8956,                                 !- Field 9546
  Until: 16:00,                           !- Field 9547
  0.9626,                                 !- Field 9548
  Until: 17:00,                           !- Field 9549
  1,                                      !- Field 9550
  Until: 18:00,                           !- Field 9551
  0.777777777777778,                      !- Field 9552
  Until: 20:00,                           !- Field 9553
  0.555555555555555,                      !- Field 9554
  Until: 22:00,                           !- Field 9555
  0.333333333333333,                      !- Field 9556
  Until: 23:00,                           !- Field 9557
  0.111111111111111,                      !- Field 9558
  Until: 24:00,                           !- Field 9559
  0.0555555555555556,                     !- Field 9560
  Through: 11/08,                         !- Field 9561
  For: AllDays,                           !- Field 9562
  Until: 05:00,                           !- Field 9563
  0.0555555555555556,                     !- Field 9564
  Until: 07:00,                           !- Field 9565
  0.111111111111111,                      !- Field 9566
  Until: 08:00,                           !- Field 9567
  0.333333333333333,                      !- Field 9568
  Until: 11:00,                           !- Field 9569
  0,                                      !- Field 9570
  Until: 12:00,                           !- Field 9571
  0.0368,                                 !- Field 9572
  Until: 13:00,                           !- Field 9573
  0.3084,                                 !- Field 9574
  Until: 14:00,                           !- Field 9575
  0.526,                                  !- Field 9576
  Until: 15:00,                           !- Field 9577
  0.7704,                                 !- Field 9578
  Until: 16:00,                           !- Field 9579
  0.9414,                                 !- Field 9580
  Until: 17:00,                           !- Field 9581
  1,                                      !- Field 9582
  Until: 18:00,                           !- Field 9583
  0.777777777777778,                      !- Field 9584
  Until: 20:00,                           !- Field 9585
  0.555555555555555,                      !- Field 9586
  Until: 22:00,                           !- Field 9587
  0.333333333333333,                      !- Field 9588
  Until: 23:00,                           !- Field 9589
  0.111111111111111,                      !- Field 9590
  Until: 24:00,                           !- Field 9591
  0.0555555555555556,                     !- Field 9592
  Through: 11/09,                         !- Field 9593
  For: AllDays,                           !- Field 9594
  Until: 05:00,                           !- Field 9595
  0.0555555555555556,                     !- Field 9596
  Until: 07:00,                           !- Field 9597
  0.111111111111111,                      !- Field 9598
  Until: 08:00,                           !- Field 9599
  0.333333333333333,                      !- Field 9600
  Until: 09:00,                           !- Field 9601
  0.8592,                                 !- Field 9602
  Until: 10:00,                           !- Field 9603
  0.7828,                                 !- Field 9604
  Until: 11:00,                           !- Field 9605
  0.7566,                                 !- Field 9606
  Until: 12:00,                           !- Field 9607
  0.7808,                                 !- Field 9608
  Until: 13:00,                           !- Field 9609
  0.7888,                                 !- Field 9610
  Until: 14:00,                           !- Field 9611
  0.768,                                  !- Field 9612
  Until: 15:00,                           !- Field 9613
  0.8508,                                 !- Field 9614
  Until: 16:00,                           !- Field 9615
  0.9572,                                 !- Field 9616
  Until: 17:00,                           !- Field 9617
  1,                                      !- Field 9618
  Until: 18:00,                           !- Field 9619
  0.777777777777778,                      !- Field 9620
  Until: 20:00,                           !- Field 9621
  0.555555555555555,                      !- Field 9622
  Until: 22:00,                           !- Field 9623
  0.333333333333333,                      !- Field 9624
  Until: 23:00,                           !- Field 9625
  0.111111111111111,                      !- Field 9626
  Until: 24:00,                           !- Field 9627
  0.0555555555555556,                     !- Field 9628
  Through: 11/10,                         !- Field 9629
  For: AllDays,                           !- Field 9630
  Until: 05:00,                           !- Field 9631
  0.0555555555555556,                     !- Field 9632
  Until: 07:00,                           !- Field 9633
  0.111111111111111,                      !- Field 9634
  Until: 08:00,                           !- Field 9635
  0.333333333333333,                      !- Field 9636
  Until: 09:00,                           !- Field 9637
  0.884,                                  !- Field 9638
  Until: 10:00,                           !- Field 9639
  0.8136,                                 !- Field 9640
  Until: 11:00,                           !- Field 9641
  0.7874,                                 !- Field 9642
  Until: 12:00,                           !- Field 9643
  0.7752,                                 !- Field 9644
  Until: 13:00,                           !- Field 9645
  0.831,                                  !- Field 9646
  Until: 14:00,                           !- Field 9647
  0.907,                                  !- Field 9648
  Until: 15:00,                           !- Field 9649
  0.9422,                                 !- Field 9650
  Until: 16:00,                           !- Field 9651
  0.9802,                                 !- Field 9652
  Until: 17:00,                           !- Field 9653
  1,                                      !- Field 9654
  Until: 18:00,                           !- Field 9655
  0.777777777777778,                      !- Field 9656
  Until: 20:00,                           !- Field 9657
  0.555555555555555,                      !- Field 9658
  Until: 22:00,                           !- Field 9659
  0.333333333333333,                      !- Field 9660
  Until: 23:00,                           !- Field 9661
  0.111111111111111,                      !- Field 9662
  Until: 24:00,                           !- Field 9663
  0.0555555555555556,                     !- Field 9664
  Through: 11/11,                         !- Field 9665
  For: AllDays,                           !- Field 9666
  Until: 06:00,                           !- Field 9667
  0.0555555555555556,                     !- Field 9668
  Until: 08:00,                           !- Field 9669
  0.111111111111111,                      !- Field 9670
  Until: 09:00,                           !- Field 9671
  0.323555555555556,                      !- Field 9672
  Until: 10:00,                           !- Field 9673
  0.0797777777777778,                     !- Field 9674
  Until: 11:00,                           !- Field 9675
  0.329333333333333,                      !- Field 9676
  Until: 12:00,                           !- Field 9677
  0.299777777777778,                      !- Field 9678
  Until: 13:00,                           !- Field 9679
  0.335,                                  !- Field 9680
  Until: 14:00,                           !- Field 9681
  0.353222222222222,                      !- Field 9682
  Until: 15:00,                           !- Field 9683
  0.143766666666667,                      !- Field 9684
  Until: 16:00,                           !- Field 9685
  0.1614,                                 !- Field 9686
  Until: 17:00,                           !- Field 9687
  0.166666666666667,                      !- Field 9688
  Until: 24:00,                           !- Field 9689
  0.0555555555555556,                     !- Field 9690
  Through: 11/12,                         !- Field 9691
  For: AllDays,                           !- Field 9692
  Until: 08:00,                           !- Field 9693
  0.0555555555555556,                     !- Field 9694
  Until: 09:00,                           !- Field 9695
  0.0518777777777778,                     !- Field 9696
  Until: 10:00,                           !- Field 9697
  0.0500111111111111,                     !- Field 9698
  Until: 11:00,                           !- Field 9699
  0.0441111111111111,                     !- Field 9700
  Until: 12:00,                           !- Field 9701
  0.0388222222222222,                     !- Field 9702
  Until: 13:00,                           !- Field 9703
  0.0397333333333333,                     !- Field 9704
  Until: 14:00,                           !- Field 9705
  0.0389555555555556,                     !- Field 9706
  Until: 15:00,                           !- Field 9707
  0.0505333333333333,                     !- Field 9708
  Until: 16:00,                           !- Field 9709
  0.0544555555555556,                     !- Field 9710
  Until: 24:00,                           !- Field 9711
  0.0555555555555556,                     !- Field 9712
  Through: 11/13,                         !- Field 9713
  For: AllDays,                           !- Field 9714
  Until: 05:00,                           !- Field 9715
  0.0555555555555556,                     !- Field 9716
  Until: 07:00,                           !- Field 9717
  0.111111111111111,                      !- Field 9718
  Until: 08:00,                           !- Field 9719
  0.333333333333333,                      !- Field 9720
  Until: 09:00,                           !- Field 9721
  0.5794,                                 !- Field 9722
  Until: 11:00,                           !- Field 9723
  0,                                      !- Field 9724
  Until: 12:00,                           !- Field 9725
  0.6876,                                 !- Field 9726
  Until: 13:00,                           !- Field 9727
  0.5098,                                 !- Field 9728
  Until: 14:00,                           !- Field 9729
  0.6472,                                 !- Field 9730
  Until: 15:00,                           !- Field 9731
  0.8646,                                 !- Field 9732
  Until: 16:00,                           !- Field 9733
  0.9684,                                 !- Field 9734
  Until: 17:00,                           !- Field 9735
  1,                                      !- Field 9736
  Until: 18:00,                           !- Field 9737
  0.777777777777778,                      !- Field 9738
  Until: 20:00,                           !- Field 9739
  0.555555555555555,                      !- Field 9740
  Until: 22:00,                           !- Field 9741
  0.333333333333333,                      !- Field 9742
  Until: 23:00,                           !- Field 9743
  0.111111111111111,                      !- Field 9744
  Until: 24:00,                           !- Field 9745
  0.0555555555555556,                     !- Field 9746
  Through: 11/14,                         !- Field 9747
  For: AllDays,                           !- Field 9748
  Until: 05:00,                           !- Field 9749
  0.0555555555555556,                     !- Field 9750
  Until: 07:00,                           !- Field 9751
  0.111111111111111,                      !- Field 9752
  Until: 08:00,                           !- Field 9753
  0.333333333333333,                      !- Field 9754
  Until: 09:00,                           !- Field 9755
  0.9094,                                 !- Field 9756
  Until: 10:00,                           !- Field 9757
  0.0488,                                 !- Field 9758
  Until: 11:00,                           !- Field 9759
  0,                                      !- Field 9760
  Until: 12:00,                           !- Field 9761
  0.0826,                                 !- Field 9762
  Until: 13:00,                           !- Field 9763
  0.3194,                                 !- Field 9764
  Until: 14:00,                           !- Field 9765
  0.5276,                                 !- Field 9766
  Until: 15:00,                           !- Field 9767
  0.8232,                                 !- Field 9768
  Until: 16:00,                           !- Field 9769
  0.9572,                                 !- Field 9770
  Until: 17:00,                           !- Field 9771
  1,                                      !- Field 9772
  Until: 18:00,                           !- Field 9773
  0.777777777777778,                      !- Field 9774
  Until: 20:00,                           !- Field 9775
  0.555555555555555,                      !- Field 9776
  Until: 22:00,                           !- Field 9777
  0.333333333333333,                      !- Field 9778
  Until: 23:00,                           !- Field 9779
  0.111111111111111,                      !- Field 9780
  Until: 24:00,                           !- Field 9781
  0.0555555555555556,                     !- Field 9782
  Through: 11/15,                         !- Field 9783
  For: AllDays,                           !- Field 9784
  Until: 05:00,                           !- Field 9785
  0.0555555555555556,                     !- Field 9786
  Until: 07:00,                           !- Field 9787
  0.111111111111111,                      !- Field 9788
  Until: 08:00,                           !- Field 9789
  0.333333333333333,                      !- Field 9790
  Until: 09:00,                           !- Field 9791
  0.966,                                  !- Field 9792
  Until: 10:00,                           !- Field 9793
  0.9074,                                 !- Field 9794
  Until: 11:00,                           !- Field 9795
  0.8438,                                 !- Field 9796
  Until: 12:00,                           !- Field 9797
  0.8068,                                 !- Field 9798
  Until: 13:00,                           !- Field 9799
  0.8266,                                 !- Field 9800
  Until: 14:00,                           !- Field 9801
  0.8782,                                 !- Field 9802
  Until: 15:00,                           !- Field 9803
  0.9382,                                 !- Field 9804
  Until: 16:00,                           !- Field 9805
  0.9864,                                 !- Field 9806
  Until: 17:00,                           !- Field 9807
  1,                                      !- Field 9808
  Until: 18:00,                           !- Field 9809
  0.777777777777778,                      !- Field 9810
  Until: 20:00,                           !- Field 9811
  0.555555555555555,                      !- Field 9812
  Until: 22:00,                           !- Field 9813
  0.333333333333333,                      !- Field 9814
  Until: 23:00,                           !- Field 9815
  0.111111111111111,                      !- Field 9816
  Until: 24:00,                           !- Field 9817
  0.0555555555555556,                     !- Field 9818
  Through: 11/16,                         !- Field 9819
  For: AllDays,                           !- Field 9820
  Until: 05:00,                           !- Field 9821
  0.0555555555555556,                     !- Field 9822
  Until: 07:00,                           !- Field 9823
  0.111111111111111,                      !- Field 9824
  Until: 08:00,                           !- Field 9825
  0.333333333333333,                      !- Field 9826
  Until: 09:00,                           !- Field 9827
  0.966,                                  !- Field 9828
  Until: 10:00,                           !- Field 9829
  0.9014,                                 !- Field 9830
  Until: 11:00,                           !- Field 9831
  0.799,                                  !- Field 9832
  Until: 12:00,                           !- Field 9833
  0.4784,                                 !- Field 9834
  Until: 13:00,                           !- Field 9835
  0.717,                                  !- Field 9836
  Until: 14:00,                           !- Field 9837
  0.7888,                                 !- Field 9838
  Until: 15:00,                           !- Field 9839
  0.8968,                                 !- Field 9840
  Until: 16:00,                           !- Field 9841
  0.9802,                                 !- Field 9842
  Until: 17:00,                           !- Field 9843
  1,                                      !- Field 9844
  Until: 18:00,                           !- Field 9845
  0.777777777777778,                      !- Field 9846
  Until: 20:00,                           !- Field 9847
  0.555555555555555,                      !- Field 9848
  Until: 22:00,                           !- Field 9849
  0.333333333333333,                      !- Field 9850
  Until: 23:00,                           !- Field 9851
  0.111111111111111,                      !- Field 9852
  Until: 24:00,                           !- Field 9853
  0.0555555555555556,                     !- Field 9854
  Through: 11/17,                         !- Field 9855
  For: AllDays,                           !- Field 9856
  Until: 05:00,                           !- Field 9857
  0.0555555555555556,                     !- Field 9858
  Until: 07:00,                           !- Field 9859
  0.111111111111111,                      !- Field 9860
  Until: 08:00,                           !- Field 9861
  0.333333333333333,                      !- Field 9862
  Until: 09:00,                           !- Field 9863
  0.6388,                                 !- Field 9864
  Until: 11:00,                           !- Field 9865
  0,                                      !- Field 9866
  Until: 12:00,                           !- Field 9867
  0.194,                                  !- Field 9868
  Until: 13:00,                           !- Field 9869
  0.4042,                                 !- Field 9870
  Until: 14:00,                           !- Field 9871
  0.6276,                                 !- Field 9872
  Until: 15:00,                           !- Field 9873
  0.8612,                                 !- Field 9874
  Until: 16:00,                           !- Field 9875
  0.9742,                                 !- Field 9876
  Until: 17:00,                           !- Field 9877
  1,                                      !- Field 9878
  Until: 18:00,                           !- Field 9879
  0.777777777777778,                      !- Field 9880
  Until: 20:00,                           !- Field 9881
  0.555555555555555,                      !- Field 9882
  Until: 22:00,                           !- Field 9883
  0.333333333333333,                      !- Field 9884
  Until: 23:00,                           !- Field 9885
  0.111111111111111,                      !- Field 9886
  Until: 24:00,                           !- Field 9887
  0.0555555555555556,                     !- Field 9888
  Through: 11/18,                         !- Field 9889
  For: AllDays,                           !- Field 9890
  Until: 06:00,                           !- Field 9891
  0.0555555555555556,                     !- Field 9892
  Until: 08:00,                           !- Field 9893
  0.111111111111111,                      !- Field 9894
  Until: 09:00,                           !- Field 9895
  0.526222222222222,                      !- Field 9896
  Until: 10:00,                           !- Field 9897
  0.483666666666667,                      !- Field 9898
  Until: 11:00,                           !- Field 9899
  0.444888888888889,                      !- Field 9900
  Until: 12:00,                           !- Field 9901
  0.428777777777778,                      !- Field 9902
  Until: 13:00,                           !- Field 9903
  0.456444444444444,                      !- Field 9904
  Until: 14:00,                           !- Field 9905
  0.498222222222222,                      !- Field 9906
  Until: 15:00,                           !- Field 9907
  0.1603,                                 !- Field 9908
  Until: 16:00,                           !- Field 9909
  0.165466666666667,                      !- Field 9910
  Until: 17:00,                           !- Field 9911
  0.166666666666667,                      !- Field 9912
  Until: 24:00,                           !- Field 9913
  0.0555555555555556,                     !- Field 9914
  Through: 11/19,                         !- Field 9915
  For: AllDays,                           !- Field 9916
  Until: 08:00,                           !- Field 9917
  0.0555555555555556,                     !- Field 9918
  Until: 09:00,                           !- Field 9919
  0.0345666666666667,                     !- Field 9920
  Until: 11:00,                           !- Field 9921
  0,                                      !- Field 9922
  Until: 12:00,                           !- Field 9923
  0.00858888888888889,                    !- Field 9924
  Until: 13:00,                           !- Field 9925
  0.0208444444444444,                     !- Field 9926
  Until: 14:00,                           !- Field 9927
  0.0366444444444444,                     !- Field 9928
  Until: 15:00,                           !- Field 9929
  0.0507666666666667,                     !- Field 9930
  Until: 16:00,                           !- Field 9931
  0.0548,                                 !- Field 9932
  Until: 24:00,                           !- Field 9933
  0.0555555555555556,                     !- Field 9934
  Through: 11/20,                         !- Field 9935
  For: AllDays,                           !- Field 9936
  Until: 05:00,                           !- Field 9937
  0.0555555555555556,                     !- Field 9938
  Until: 07:00,                           !- Field 9939
  0.111111111111111,                      !- Field 9940
  Until: 08:00,                           !- Field 9941
  0.333333333333333,                      !- Field 9942
  Until: 09:00,                           !- Field 9943
  0.9412,                                 !- Field 9944
  Until: 10:00,                           !- Field 9945
  0.8404,                                 !- Field 9946
  Until: 11:00,                           !- Field 9947
  0.408,                                  !- Field 9948
  Until: 12:00,                           !- Field 9949
  0.5176,                                 !- Field 9950
  Until: 13:00,                           !- Field 9951
  0.5874,                                 !- Field 9952
  Until: 14:00,                           !- Field 9953
  0.8126,                                 !- Field 9954
  Until: 15:00,                           !- Field 9955
  0.9244,                                 !- Field 9956
  Until: 16:00,                           !- Field 9957
  0.9864,                                 !- Field 9958
  Until: 17:00,                           !- Field 9959
  1,                                      !- Field 9960
  Until: 18:00,                           !- Field 9961
  0.777777777777778,                      !- Field 9962
  Until: 20:00,                           !- Field 9963
  0.555555555555555,                      !- Field 9964
  Until: 22:00,                           !- Field 9965
  0.333333333333333,                      !- Field 9966
  Until: 23:00,                           !- Field 9967
  0.111111111111111,                      !- Field 9968
  Until: 24:00,                           !- Field 9969
  0.0555555555555556,                     !- Field 9970
  Through: 11/21,                         !- Field 9971
  For: AllDays,                           !- Field 9972
  Until: 05:00,                           !- Field 9973
  0.0555555555555556,                     !- Field 9974
  Until: 07:00,                           !- Field 9975
  0.111111111111111,                      !- Field 9976
  Until: 08:00,                           !- Field 9977
  0.333333333333333,                      !- Field 9978
  Until: 09:00,                           !- Field 9979
  0.8982,                                 !- Field 9980
  Until: 10:00,                           !- Field 9981
  0.2018,                                 !- Field 9982
  Until: 11:00,                           !- Field 9983
  0,                                      !- Field 9984
  Until: 12:00,                           !- Field 9985
  0.2642,                                 !- Field 9986
  Until: 13:00,                           !- Field 9987
  0.4448,                                 !- Field 9988
  Until: 14:00,                           !- Field 9989
  0.6508,                                 !- Field 9990
  Until: 15:00,                           !- Field 9991
  0.8938,                                 !- Field 9992
  Until: 16:00,                           !- Field 9993
  0.9864,                                 !- Field 9994
  Until: 17:00,                           !- Field 9995
  1,                                      !- Field 9996
  Until: 18:00,                           !- Field 9997
  0.777777777777778,                      !- Field 9998
  Until: 20:00,                           !- Field 9999
  0.555555555555555,                      !- Field 10000
  Until: 22:00,                           !- Field 10001
  0.333333333333333,                      !- Field 10002
  Until: 23:00,                           !- Field 10003
  0.111111111111111,                      !- Field 10004
  Until: 24:00,                           !- Field 10005
  0.0555555555555556,                     !- Field 10006
  Through: 11/22,                         !- Field 10007
  For: AllDays,                           !- Field 10008
  Until: 05:00,                           !- Field 10009
  0.0555555555555556,                     !- Field 10010
  Until: 07:00,                           !- Field 10011
  0.111111111111111,                      !- Field 10012
  Until: 08:00,                           !- Field 10013
  0.333333333333333,                      !- Field 10014
  Until: 09:00,                           !- Field 10015
  0.3002,                                 !- Field 10016
  Until: 11:00,                           !- Field 10017
  0,                                      !- Field 10018
  Until: 12:00,                           !- Field 10019
  0.2112,                                 !- Field 10020
  Until: 13:00,                           !- Field 10021
  0.441,                                  !- Field 10022
  Until: 14:00,                           !- Field 10023
  0.6422,                                 !- Field 10024
  Until: 15:00,                           !- Field 10025
  0.9046,                                 !- Field 10026
  Until: 16:00,                           !- Field 10027
  0.9864,                                 !- Field 10028
  Until: 17:00,                           !- Field 10029
  1,                                      !- Field 10030
  Until: 18:00,                           !- Field 10031
  0.777777777777778,                      !- Field 10032
  Until: 20:00,                           !- Field 10033
  0.555555555555555,                      !- Field 10034
  Until: 22:00,                           !- Field 10035
  0.333333333333333,                      !- Field 10036
  Until: 23:00,                           !- Field 10037
  0.111111111111111,                      !- Field 10038
  Until: 24:00,                           !- Field 10039
  0.0555555555555556,                     !- Field 10040
  Through: 11/23,                         !- Field 10041
  For: AllDays,                           !- Field 10042
  Until: 05:00,                           !- Field 10043
  0.0555555555555556,                     !- Field 10044
  Until: 07:00,                           !- Field 10045
  0.111111111111111,                      !- Field 10046
  Until: 08:00,                           !- Field 10047
  0.333333333333333,                      !- Field 10048
  Until: 09:00,                           !- Field 10049
  0.8924,                                 !- Field 10050
  Until: 10:00,                           !- Field 10051
  0.7464,                                 !- Field 10052
  Until: 11:00,                           !- Field 10053
  0.0314,                                 !- Field 10054
  Until: 12:00,                           !- Field 10055
  0.2488,                                 !- Field 10056
  Until: 13:00,                           !- Field 10057
  0.4562,                                 !- Field 10058
  Until: 14:00,                           !- Field 10059
  0.7278,                                 !- Field 10060
  Until: 15:00,                           !- Field 10061
  0.899,                                  !- Field 10062
  Until: 16:00,                           !- Field 10063
  0.9864,                                 !- Field 10064
  Until: 17:00,                           !- Field 10065
  1,                                      !- Field 10066
  Until: 18:00,                           !- Field 10067
  0.777777777777778,                      !- Field 10068
  Until: 20:00,                           !- Field 10069
  0.555555555555555,                      !- Field 10070
  Until: 22:00,                           !- Field 10071
  0.333333333333333,                      !- Field 10072
  Until: 23:00,                           !- Field 10073
  0.111111111111111,                      !- Field 10074
  Until: 24:00,                           !- Field 10075
  0.0555555555555556,                     !- Field 10076
  Through: 11/24,                         !- Field 10077
  For: AllDays,                           !- Field 10078
  Until: 05:00,                           !- Field 10079
  0.0555555555555556,                     !- Field 10080
  Until: 07:00,                           !- Field 10081
  0.111111111111111,                      !- Field 10082
  Until: 08:00,                           !- Field 10083
  0.333333333333333,                      !- Field 10084
  Until: 09:00,                           !- Field 10085
  0.973,                                  !- Field 10086
  Until: 10:00,                           !- Field 10087
  0.884,                                  !- Field 10088
  Until: 11:00,                           !- Field 10089
  0.7848,                                 !- Field 10090
  Until: 12:00,                           !- Field 10091
  0.732,                                  !- Field 10092
  Until: 13:00,                           !- Field 10093
  0.5512,                                 !- Field 10094
  Until: 14:00,                           !- Field 10095
  0.6878,                                 !- Field 10096
  Until: 15:00,                           !- Field 10097
  0.9156,                                 !- Field 10098
  Until: 16:00,                           !- Field 10099
  0.9864,                                 !- Field 10100
  Until: 17:00,                           !- Field 10101
  1,                                      !- Field 10102
  Until: 18:00,                           !- Field 10103
  0.777777777777778,                      !- Field 10104
  Until: 20:00,                           !- Field 10105
  0.555555555555555,                      !- Field 10106
  Until: 22:00,                           !- Field 10107
  0.333333333333333,                      !- Field 10108
  Until: 23:00,                           !- Field 10109
  0.111111111111111,                      !- Field 10110
  Until: 24:00,                           !- Field 10111
  0.0555555555555556,                     !- Field 10112
  Through: 11/25,                         !- Field 10113
  For: AllDays,                           !- Field 10114
  Until: 06:00,                           !- Field 10115
  0.0555555555555556,                     !- Field 10116
  Until: 08:00,                           !- Field 10117
  0.111111111111111,                      !- Field 10118
  Until: 09:00,                           !- Field 10119
  0.509555555555556,                      !- Field 10120
  Until: 10:00,                           !- Field 10121
  0.443444444444444,                      !- Field 10122
  Until: 11:00,                           !- Field 10123
  0.384666666666667,                      !- Field 10124
  Until: 12:00,                           !- Field 10125
  0.207444444444444,                      !- Field 10126
  Until: 13:00,                           !- Field 10127
  0.431777777777778,                      !- Field 10128
  Until: 14:00,                           !- Field 10129
  0.499222222222222,                      !- Field 10130
  Until: 15:00,                           !- Field 10131
  0.160466666666667,                      !- Field 10132
  Until: 16:00,                           !- Field 10133
  0.165466666666667,                      !- Field 10134
  Until: 17:00,                           !- Field 10135
  0.166666666666667,                      !- Field 10136
  Until: 24:00,                           !- Field 10137
  0.0555555555555556,                     !- Field 10138
  Through: 11/26,                         !- Field 10139
  For: AllDays,                           !- Field 10140
  Until: 08:00,                           !- Field 10141
  0.0555555555555556,                     !- Field 10142
  Until: 09:00,                           !- Field 10143
  0.0509555555555556,                     !- Field 10144
  Until: 10:00,                           !- Field 10145
  0.00118888888888889,                    !- Field 10146
  Until: 11:00,                           !- Field 10147
  0,                                      !- Field 10148
  Until: 12:00,                           !- Field 10149
  0.0148444444444444,                     !- Field 10150
  Until: 13:00,                           !- Field 10151
  0.0243111111111111,                     !- Field 10152
  Until: 14:00,                           !- Field 10153
  0.0368444444444444,                     !- Field 10154
  Until: 15:00,                           !- Field 10155
  0.0502444444444444,                     !- Field 10156
  Until: 16:00,                           !- Field 10157
  0.0548,                                 !- Field 10158
  Until: 24:00,                           !- Field 10159
  0.0555555555555556,                     !- Field 10160
  Through: 11/27,                         !- Field 10161
  For: AllDays,                           !- Field 10162
  Until: 05:00,                           !- Field 10163
  0.0555555555555556,                     !- Field 10164
  Until: 07:00,                           !- Field 10165
  0.111111111111111,                      !- Field 10166
  Until: 08:00,                           !- Field 10167
  0.333333333333333,                      !- Field 10168
  Until: 09:00,                           !- Field 10169
  0.942,                                  !- Field 10170
  Until: 10:00,                           !- Field 10171
  0.8416,                                 !- Field 10172
  Until: 11:00,                           !- Field 10173
  0.7604,                                 !- Field 10174
  Until: 12:00,                           !- Field 10175
  0.6666,                                 !- Field 10176
  Until: 13:00,                           !- Field 10177
  0.4934,                                 !- Field 10178
  Until: 14:00,                           !- Field 10179
  0.6396,                                 !- Field 10180
  Until: 15:00,                           !- Field 10181
  0.8926,                                 !- Field 10182
  Until: 16:00,                           !- Field 10183
  0.9864,                                 !- Field 10184
  Until: 17:00,                           !- Field 10185
  1,                                      !- Field 10186
  Until: 18:00,                           !- Field 10187
  0.777777777777778,                      !- Field 10188
  Until: 20:00,                           !- Field 10189
  0.555555555555555,                      !- Field 10190
  Until: 22:00,                           !- Field 10191
  0.333333333333333,                      !- Field 10192
  Until: 23:00,                           !- Field 10193
  0.111111111111111,                      !- Field 10194
  Until: 24:00,                           !- Field 10195
  0.0555555555555556,                     !- Field 10196
  Through: 11/28,                         !- Field 10197
  For: AllDays,                           !- Field 10198
  Until: 05:00,                           !- Field 10199
  0.0555555555555556,                     !- Field 10200
  Until: 07:00,                           !- Field 10201
  0.111111111111111,                      !- Field 10202
  Until: 08:00,                           !- Field 10203
  0.333333333333333,                      !- Field 10204
  Until: 09:00,                           !- Field 10205
  0.5588,                                 !- Field 10206
  Until: 11:00,                           !- Field 10207
  0,                                      !- Field 10208
  Until: 12:00,                           !- Field 10209
  0.424,                                  !- Field 10210
  Until: 13:00,                           !- Field 10211
  0.532,                                  !- Field 10212
  Until: 14:00,                           !- Field 10213
  0.7166,                                 !- Field 10214
  Until: 15:00,                           !- Field 10215
  0.9044,                                 !- Field 10216
  Until: 16:00,                           !- Field 10217
  0.9928,                                 !- Field 10218
  Until: 17:00,                           !- Field 10219
  1,                                      !- Field 10220
  Until: 18:00,                           !- Field 10221
  0.777777777777778,                      !- Field 10222
  Until: 20:00,                           !- Field 10223
  0.555555555555555,                      !- Field 10224
  Until: 22:00,                           !- Field 10225
  0.333333333333333,                      !- Field 10226
  Until: 23:00,                           !- Field 10227
  0.111111111111111,                      !- Field 10228
  Until: 24:00,                           !- Field 10229
  0.0555555555555556,                     !- Field 10230
  Through: 11/29,                         !- Field 10231
  For: AllDays,                           !- Field 10232
  Until: 05:00,                           !- Field 10233
  0.0555555555555556,                     !- Field 10234
  Until: 07:00,                           !- Field 10235
  0.111111111111111,                      !- Field 10236
  Until: 08:00,                           !- Field 10237
  0.333333333333333,                      !- Field 10238
  Until: 09:00,                           !- Field 10239
  0.7432,                                 !- Field 10240
  Until: 10:00,                           !- Field 10241
  0.2088,                                 !- Field 10242
  Until: 11:00,                           !- Field 10243
  0,                                      !- Field 10244
  Until: 12:00,                           !- Field 10245
  0.3422,                                 !- Field 10246
  Until: 13:00,                           !- Field 10247
  0.507,                                  !- Field 10248
  Until: 14:00,                           !- Field 10249
  0.72,                                   !- Field 10250
  Until: 15:00,                           !- Field 10251
  0.931,                                  !- Field 10252
  Until: 16:00,                           !- Field 10253
  0.9928,                                 !- Field 10254
  Until: 17:00,                           !- Field 10255
  1,                                      !- Field 10256
  Until: 18:00,                           !- Field 10257
  0.777777777777778,                      !- Field 10258
  Until: 20:00,                           !- Field 10259
  0.555555555555555,                      !- Field 10260
  Until: 22:00,                           !- Field 10261
  0.333333333333333,                      !- Field 10262
  Until: 23:00,                           !- Field 10263
  0.111111111111111,                      !- Field 10264
  Until: 24:00,                           !- Field 10265
  0.0555555555555556,                     !- Field 10266
  Through: 11/30,                         !- Field 10267
  For: AllDays,                           !- Field 10268
  Until: 05:00,                           !- Field 10269
  0.0555555555555556,                     !- Field 10270
  Until: 07:00,                           !- Field 10271
  0.111111111111111,                      !- Field 10272
  Until: 08:00,                           !- Field 10273
  0.333333333333333,                      !- Field 10274
  Until: 09:00,                           !- Field 10275
  0.771,                                  !- Field 10276
  Until: 10:00,                           !- Field 10277
  0.1596,                                 !- Field 10278
  Until: 11:00,                           !- Field 10279
  0,                                      !- Field 10280
  Until: 12:00,                           !- Field 10281
  0.2682,                                 !- Field 10282
  Until: 13:00,                           !- Field 10283
  0.5002,                                 !- Field 10284
  Until: 14:00,                           !- Field 10285
  0.7836,                                 !- Field 10286
  Until: 15:00,                           !- Field 10287
  0.9362,                                 !- Field 10288
  Until: 16:00,                           !- Field 10289
  0.9928,                                 !- Field 10290
  Until: 17:00,                           !- Field 10291
  1,                                      !- Field 10292
  Until: 18:00,                           !- Field 10293
  0.777777777777778,                      !- Field 10294
  Until: 20:00,                           !- Field 10295
  0.555555555555555,                      !- Field 10296
  Until: 22:00,                           !- Field 10297
  0.333333333333333,                      !- Field 10298
  Until: 23:00,                           !- Field 10299
  0.111111111111111,                      !- Field 10300
  Until: 24:00,                           !- Field 10301
  0.0555555555555556,                     !- Field 10302
  Through: 12/01,                         !- Field 10303
  For: AllDays,                           !- Field 10304
  Until: 05:00,                           !- Field 10305
  0.0555555555555556,                     !- Field 10306
  Until: 07:00,                           !- Field 10307
  0.111111111111111,                      !- Field 10308
  Until: 08:00,                           !- Field 10309
  0.333333333333333,                      !- Field 10310
  Until: 09:00,                           !- Field 10311
  1,                                      !- Field 10312
  Until: 10:00,                           !- Field 10313
  0.7792,                                 !- Field 10314
  Until: 11:00,                           !- Field 10315
  0.6098,                                 !- Field 10316
  Until: 12:00,                           !- Field 10317
  0.5402,                                 !- Field 10318
  Until: 13:00,                           !- Field 10319
  0.4838,                                 !- Field 10320
  Until: 14:00,                           !- Field 10321
  0.6982,                                 !- Field 10322
  Until: 15:00,                           !- Field 10323
  0.9098,                                 !- Field 10324
  Until: 16:00,                           !- Field 10325
  0.9928,                                 !- Field 10326
  Until: 17:00,                           !- Field 10327
  1,                                      !- Field 10328
  Until: 18:00,                           !- Field 10329
  0.777777777777778,                      !- Field 10330
  Until: 20:00,                           !- Field 10331
  0.555555555555555,                      !- Field 10332
  Until: 22:00,                           !- Field 10333
  0.333333333333333,                      !- Field 10334
  Until: 23:00,                           !- Field 10335
  0.111111111111111,                      !- Field 10336
  Until: 24:00,                           !- Field 10337
  0.0555555555555556,                     !- Field 10338
  Through: 12/02,                         !- Field 10339
  For: AllDays,                           !- Field 10340
  Until: 06:00,                           !- Field 10341
  0.0555555555555556,                     !- Field 10342
  Until: 08:00,                           !- Field 10343
  0.111111111111111,                      !- Field 10344
  Until: 09:00,                           !- Field 10345
  0.555555555555555,                      !- Field 10346
  Until: 10:00,                           !- Field 10347
  0.102,                                  !- Field 10348
  Until: 11:00,                           !- Field 10349
  0,                                      !- Field 10350
  Until: 12:00,                           !- Field 10351
  0.162111111111111,                      !- Field 10352
  Until: 13:00,                           !- Field 10353
  0.274222222222222,                      !- Field 10354
  Until: 14:00,                           !- Field 10355
  0.381333333333333,                      !- Field 10356
  Until: 15:00,                           !- Field 10357
  0.1534,                                 !- Field 10358
  Until: 16:00,                           !- Field 10359
  0.165466666666667,                      !- Field 10360
  Until: 17:00,                           !- Field 10361
  0.166666666666667,                      !- Field 10362
  Until: 24:00,                           !- Field 10363
  0.0555555555555556,                     !- Field 10364
  Through: 12/03,                         !- Field 10365
  For: AllDays,                           !- Field 10366
  Until: 09:00,                           !- Field 10367
  0.0555555555555556,                     !- Field 10368
  Until: 10:00,                           !- Field 10369
  0.0457555555555555,                     !- Field 10370
  Until: 11:00,                           !- Field 10371
  0.0397222222222222,                     !- Field 10372
  Until: 12:00,                           !- Field 10373
  0.0352222222222222,                     !- Field 10374
  Until: 13:00,                           !- Field 10375
  0.0364555555555556,                     !- Field 10376
  Until: 14:00,                           !- Field 10377
  0.0447777777777778,                     !- Field 10378
  Until: 15:00,                           !- Field 10379
  0.0522888888888889,                     !- Field 10380
  Until: 16:00,                           !- Field 10381
  0.0551555555555555,                     !- Field 10382
  Until: 24:00,                           !- Field 10383
  0.0555555555555556,                     !- Field 10384
  Through: 12/04,                         !- Field 10385
  For: AllDays,                           !- Field 10386
  Until: 05:00,                           !- Field 10387
  0.0555555555555556,                     !- Field 10388
  Until: 07:00,                           !- Field 10389
  0.111111111111111,                      !- Field 10390
  Until: 08:00,                           !- Field 10391
  0.333333333333333,                      !- Field 10392
  Until: 09:00,                           !- Field 10393
  1,                                      !- Field 10394
  Until: 10:00,                           !- Field 10395
  0.458,                                  !- Field 10396
  Until: 11:00,                           !- Field 10397
  0.1978,                                 !- Field 10398
  Until: 12:00,                           !- Field 10399
  0.3814,                                 !- Field 10400
  Until: 13:00,                           !- Field 10401
  0.5882,                                 !- Field 10402
  Until: 14:00,                           !- Field 10403
  0.7822,                                 !- Field 10404
  Until: 15:00,                           !- Field 10405
  0.9518,                                 !- Field 10406
  Until: 17:00,                           !- Field 10407
  1,                                      !- Field 10408
  Until: 18:00,                           !- Field 10409
  0.777777777777778,                      !- Field 10410
  Until: 20:00,                           !- Field 10411
  0.555555555555555,                      !- Field 10412
  Until: 22:00,                           !- Field 10413
  0.333333333333333,                      !- Field 10414
  Until: 23:00,                           !- Field 10415
  0.111111111111111,                      !- Field 10416
  Until: 24:00,                           !- Field 10417
  0.0555555555555556,                     !- Field 10418
  Through: 12/05,                         !- Field 10419
  For: AllDays,                           !- Field 10420
  Until: 05:00,                           !- Field 10421
  0.0555555555555556,                     !- Field 10422
  Until: 07:00,                           !- Field 10423
  0.111111111111111,                      !- Field 10424
  Until: 08:00,                           !- Field 10425
  0.333333333333333,                      !- Field 10426
  Until: 09:00,                           !- Field 10427
  1,                                      !- Field 10428
  Until: 10:00,                           !- Field 10429
  0.2198,                                 !- Field 10430
  Until: 11:00,                           !- Field 10431
  0,                                      !- Field 10432
  Until: 12:00,                           !- Field 10433
  0.3532,                                 !- Field 10434
  Until: 13:00,                           !- Field 10435
  0.5206,                                 !- Field 10436
  Until: 14:00,                           !- Field 10437
  0.73,                                   !- Field 10438
  Until: 15:00,                           !- Field 10439
  0.936,                                  !- Field 10440
  Until: 16:00,                           !- Field 10441
  0.9928,                                 !- Field 10442
  Until: 17:00,                           !- Field 10443
  1,                                      !- Field 10444
  Until: 18:00,                           !- Field 10445
  0.777777777777778,                      !- Field 10446
  Until: 20:00,                           !- Field 10447
  0.555555555555555,                      !- Field 10448
  Until: 22:00,                           !- Field 10449
  0.333333333333333,                      !- Field 10450
  Until: 23:00,                           !- Field 10451
  0.111111111111111,                      !- Field 10452
  Until: 24:00,                           !- Field 10453
  0.0555555555555556,                     !- Field 10454
  Through: 12/06,                         !- Field 10455
  For: AllDays,                           !- Field 10456
  Until: 05:00,                           !- Field 10457
  0.0555555555555556,                     !- Field 10458
  Until: 07:00,                           !- Field 10459
  0.111111111111111,                      !- Field 10460
  Until: 08:00,                           !- Field 10461
  0.333333333333333,                      !- Field 10462
  Until: 09:00,                           !- Field 10463
  1,                                      !- Field 10464
  Until: 11:00,                           !- Field 10465
  0,                                      !- Field 10466
  Until: 12:00,                           !- Field 10467
  0.362,                                  !- Field 10468
  Until: 13:00,                           !- Field 10469
  0.5608,                                 !- Field 10470
  Until: 14:00,                           !- Field 10471
  0.742,                                  !- Field 10472
  Until: 15:00,                           !- Field 10473
  0.936,                                  !- Field 10474
  Until: 16:00,                           !- Field 10475
  0.9928,                                 !- Field 10476
  Until: 17:00,                           !- Field 10477
  1,                                      !- Field 10478
  Until: 18:00,                           !- Field 10479
  0.777777777777778,                      !- Field 10480
  Until: 20:00,                           !- Field 10481
  0.555555555555555,                      !- Field 10482
  Until: 22:00,                           !- Field 10483
  0.333333333333333,                      !- Field 10484
  Until: 23:00,                           !- Field 10485
  0.111111111111111,                      !- Field 10486
  Until: 24:00,                           !- Field 10487
  0.0555555555555556,                     !- Field 10488
  Through: 12/07,                         !- Field 10489
  For: AllDays,                           !- Field 10490
  Until: 05:00,                           !- Field 10491
  0.0555555555555556,                     !- Field 10492
  Until: 07:00,                           !- Field 10493
  0.111111111111111,                      !- Field 10494
  Until: 08:00,                           !- Field 10495
  0.333333333333333,                      !- Field 10496
  Until: 09:00,                           !- Field 10497
  1,                                      !- Field 10498
  Until: 10:00,                           !- Field 10499
  0.9474,                                 !- Field 10500
  Until: 11:00,                           !- Field 10501
  0.9088,                                 !- Field 10502
  Until: 12:00,                           !- Field 10503
  0.8836,                                 !- Field 10504
  Until: 13:00,                           !- Field 10505
  0.8846,                                 !- Field 10506
  Until: 14:00,                           !- Field 10507
  0.9296,                                 !- Field 10508
  Until: 15:00,                           !- Field 10509
  0.9804,                                 !- Field 10510
  Until: 17:00,                           !- Field 10511
  1,                                      !- Field 10512
  Until: 18:00,                           !- Field 10513
  0.777777777777778,                      !- Field 10514
  Until: 20:00,                           !- Field 10515
  0.555555555555555,                      !- Field 10516
  Until: 22:00,                           !- Field 10517
  0.333333333333333,                      !- Field 10518
  Until: 23:00,                           !- Field 10519
  0.111111111111111,                      !- Field 10520
  Until: 24:00,                           !- Field 10521
  0.0555555555555556,                     !- Field 10522
  Through: 12/08,                         !- Field 10523
  For: AllDays,                           !- Field 10524
  Until: 05:00,                           !- Field 10525
  0.0555555555555556,                     !- Field 10526
  Until: 07:00,                           !- Field 10527
  0.111111111111111,                      !- Field 10528
  Until: 08:00,                           !- Field 10529
  0.333333333333333,                      !- Field 10530
  Until: 09:00,                           !- Field 10531
  1,                                      !- Field 10532
  Until: 10:00,                           !- Field 10533
  0.8796,                                 !- Field 10534
  Until: 11:00,                           !- Field 10535
  0.8172,                                 !- Field 10536
  Until: 12:00,                           !- Field 10537
  0.8116,                                 !- Field 10538
  Until: 13:00,                           !- Field 10539
  0.826,                                  !- Field 10540
  Until: 14:00,                           !- Field 10541
  0.8838,                                 !- Field 10542
  Until: 15:00,                           !- Field 10543
  0.9572,                                 !- Field 10544
  Until: 17:00,                           !- Field 10545
  1,                                      !- Field 10546
  Until: 18:00,                           !- Field 10547
  0.777777777777778,                      !- Field 10548
  Until: 20:00,                           !- Field 10549
  0.555555555555555,                      !- Field 10550
  Until: 22:00,                           !- Field 10551
  0.333333333333333,                      !- Field 10552
  Until: 23:00,                           !- Field 10553
  0.111111111111111,                      !- Field 10554
  Until: 24:00,                           !- Field 10555
  0.0555555555555556,                     !- Field 10556
  Through: 12/09,                         !- Field 10557
  For: AllDays,                           !- Field 10558
  Until: 06:00,                           !- Field 10559
  0.0555555555555556,                     !- Field 10560
  Until: 08:00,                           !- Field 10561
  0.111111111111111,                      !- Field 10562
  Until: 09:00,                           !- Field 10563
  0.555555555555555,                      !- Field 10564
  Until: 10:00,                           !- Field 10565
  0.495444444444444,                      !- Field 10566
  Until: 11:00,                           !- Field 10567
  0.238888888888889,                      !- Field 10568
  Until: 12:00,                           !- Field 10569
  0.255,                                  !- Field 10570
  Until: 13:00,                           !- Field 10571
  0.347555555555556,                      !- Field 10572
  Until: 14:00,                           !- Field 10573
  0.433111111111111,                      !- Field 10574
  Until: 15:00,                           !- Field 10575
  0.159533333333333,                      !- Field 10576
  Until: 17:00,                           !- Field 10577
  0.166666666666667,                      !- Field 10578
  Until: 24:00,                           !- Field 10579
  0.0555555555555556,                     !- Field 10580
  Through: 12/10,                         !- Field 10581
  For: AllDays,                           !- Field 10582
  Until: 09:00,                           !- Field 10583
  0.0555555555555556,                     !- Field 10584
  Until: 10:00,                           !- Field 10585
  0.0505777777777778,                     !- Field 10586
  Until: 11:00,                           !- Field 10587
  0.0474333333333333,                     !- Field 10588
  Until: 12:00,                           !- Field 10589
  0.0464222222222222,                     !- Field 10590
  Until: 13:00,                           !- Field 10591
  0.0465444444444444,                     !- Field 10592
  Until: 14:00,                           !- Field 10593
  0.0494333333333333,                     !- Field 10594
  Until: 15:00,                           !- Field 10595
  0.0538111111111111,                     !- Field 10596
  Until: 24:00,                           !- Field 10597
  0.0555555555555556,                     !- Field 10598
  Through: 12/11,                         !- Field 10599
  For: AllDays,                           !- Field 10600
  Until: 05:00,                           !- Field 10601
  0.0555555555555556,                     !- Field 10602
  Until: 07:00,                           !- Field 10603
  0.111111111111111,                      !- Field 10604
  Until: 08:00,                           !- Field 10605
  0.333333333333333,                      !- Field 10606
  Until: 09:00,                           !- Field 10607
  1,                                      !- Field 10608
  Until: 10:00,                           !- Field 10609
  0.4586,                                 !- Field 10610
  Until: 11:00,                           !- Field 10611
  0,                                      !- Field 10612
  Until: 12:00,                           !- Field 10613
  0.3582,                                 !- Field 10614
  Until: 13:00,                           !- Field 10615
  0.5222,                                 !- Field 10616
  Until: 14:00,                           !- Field 10617
  0.7462,                                 !- Field 10618
  Until: 15:00,                           !- Field 10619
  0.9308,                                 !- Field 10620
  Until: 17:00,                           !- Field 10621
  1,                                      !- Field 10622
  Until: 18:00,                           !- Field 10623
  0.777777777777778,                      !- Field 10624
  Until: 20:00,                           !- Field 10625
  0.555555555555555,                      !- Field 10626
  Until: 22:00,                           !- Field 10627
  0.333333333333333,                      !- Field 10628
  Until: 23:00,                           !- Field 10629
  0.111111111111111,                      !- Field 10630
  Until: 24:00,                           !- Field 10631
  0.0555555555555556,                     !- Field 10632
  Through: 12/12,                         !- Field 10633
  For: AllDays,                           !- Field 10634
  Until: 05:00,                           !- Field 10635
  0.0555555555555556,                     !- Field 10636
  Until: 07:00,                           !- Field 10637
  0.111111111111111,                      !- Field 10638
  Until: 08:00,                           !- Field 10639
  0.333333333333333,                      !- Field 10640
  Until: 09:00,                           !- Field 10641
  1,                                      !- Field 10642
  Until: 10:00,                           !- Field 10643
  0.5736,                                 !- Field 10644
  Until: 11:00,                           !- Field 10645
  0.2956,                                 !- Field 10646
  Until: 12:00,                           !- Field 10647
  0.448,                                  !- Field 10648
  Until: 13:00,                           !- Field 10649
  0.592,                                  !- Field 10650
  Until: 14:00,                           !- Field 10651
  0.77,                                   !- Field 10652
  Until: 15:00,                           !- Field 10653
  0.9464,                                 !- Field 10654
  Until: 17:00,                           !- Field 10655
  1,                                      !- Field 10656
  Until: 18:00,                           !- Field 10657
  0.777777777777778,                      !- Field 10658
  Until: 20:00,                           !- Field 10659
  0.555555555555555,                      !- Field 10660
  Until: 22:00,                           !- Field 10661
  0.333333333333333,                      !- Field 10662
  Until: 23:00,                           !- Field 10663
  0.111111111111111,                      !- Field 10664
  Until: 24:00,                           !- Field 10665
  0.0555555555555556,                     !- Field 10666
  Through: 12/13,                         !- Field 10667
  For: AllDays,                           !- Field 10668
  Until: 05:00,                           !- Field 10669
  0.0555555555555556,                     !- Field 10670
  Until: 07:00,                           !- Field 10671
  0.111111111111111,                      !- Field 10672
  Until: 08:00,                           !- Field 10673
  0.333333333333333,                      !- Field 10674
  Until: 09:00,                           !- Field 10675
  1,                                      !- Field 10676
  Until: 10:00,                           !- Field 10677
  0.5032,                                 !- Field 10678
  Until: 11:00,                           !- Field 10679
  0.1564,                                 !- Field 10680
  Until: 12:00,                           !- Field 10681
  0.3902,                                 !- Field 10682
  Until: 13:00,                           !- Field 10683
  0.5794,                                 !- Field 10684
  Until: 14:00,                           !- Field 10685
  0.7746,                                 !- Field 10686
  Until: 15:00,                           !- Field 10687
  0.9412,                                 !- Field 10688
  Until: 17:00,                           !- Field 10689
  1,                                      !- Field 10690
  Until: 18:00,                           !- Field 10691
  0.777777777777778,                      !- Field 10692
  Until: 20:00,                           !- Field 10693
  0.555555555555555,                      !- Field 10694
  Until: 22:00,                           !- Field 10695
  0.333333333333333,                      !- Field 10696
  Until: 23:00,                           !- Field 10697
  0.111111111111111,                      !- Field 10698
  Until: 24:00,                           !- Field 10699
  0.0555555555555556,                     !- Field 10700
  Through: 12/14,                         !- Field 10701
  For: AllDays,                           !- Field 10702
  Until: 05:00,                           !- Field 10703
  0.0555555555555556,                     !- Field 10704
  Until: 07:00,                           !- Field 10705
  0.111111111111111,                      !- Field 10706
  Until: 08:00,                           !- Field 10707
  0.333333333333333,                      !- Field 10708
  Until: 09:00,                           !- Field 10709
  1,                                      !- Field 10710
  Until: 10:00,                           !- Field 10711
  0.5558,                                 !- Field 10712
  Until: 11:00,                           !- Field 10713
  0.0786,                                 !- Field 10714
  Until: 12:00,                           !- Field 10715
  0.3628,                                 !- Field 10716
  Until: 13:00,                           !- Field 10717
  0.505,                                  !- Field 10718
  Until: 14:00,                           !- Field 10719
  0.7276,                                 !- Field 10720
  Until: 15:00,                           !- Field 10721
  0.936,                                  !- Field 10722
  Until: 17:00,                           !- Field 10723
  1,                                      !- Field 10724
  Until: 18:00,                           !- Field 10725
  0.777777777777778,                      !- Field 10726
  Until: 20:00,                           !- Field 10727
  0.555555555555555,                      !- Field 10728
  Until: 22:00,                           !- Field 10729
  0.333333333333333,                      !- Field 10730
  Until: 23:00,                           !- Field 10731
  0.111111111111111,                      !- Field 10732
  Until: 24:00,                           !- Field 10733
  0.0555555555555556,                     !- Field 10734
  Through: 12/15,                         !- Field 10735
  For: AllDays,                           !- Field 10736
  Until: 05:00,                           !- Field 10737
  0.0555555555555556,                     !- Field 10738
  Until: 07:00,                           !- Field 10739
  0.111111111111111,                      !- Field 10740
  Until: 08:00,                           !- Field 10741
  0.333333333333333,                      !- Field 10742
  Until: 09:00,                           !- Field 10743
  1,                                      !- Field 10744
  Until: 10:00,                           !- Field 10745
  0.4862,                                 !- Field 10746
  Until: 11:00,                           !- Field 10747
  0,                                      !- Field 10748
  Until: 12:00,                           !- Field 10749
  0.3426,                                 !- Field 10750
  Until: 13:00,                           !- Field 10751
  0.5346,                                 !- Field 10752
  Until: 14:00,                           !- Field 10753
  0.737,                                  !- Field 10754
  Until: 15:00,                           !- Field 10755
  0.9412,                                 !- Field 10756
  Until: 17:00,                           !- Field 10757
  1,                                      !- Field 10758
  Until: 18:00,                           !- Field 10759
  0.777777777777778,                      !- Field 10760
  Until: 20:00,                           !- Field 10761
  0.555555555555555,                      !- Field 10762
  Until: 22:00,                           !- Field 10763
  0.333333333333333,                      !- Field 10764
  Until: 23:00,                           !- Field 10765
  0.111111111111111,                      !- Field 10766
  Until: 24:00,                           !- Field 10767
  0.0555555555555556,                     !- Field 10768
  Through: 12/16,                         !- Field 10769
  For: AllDays,                           !- Field 10770
  Until: 06:00,                           !- Field 10771
  0.0555555555555556,                     !- Field 10772
  Until: 08:00,                           !- Field 10773
  0.111111111111111,                      !- Field 10774
  Until: 09:00,                           !- Field 10775
  0.555555555555555,                      !- Field 10776
  Until: 10:00,                           !- Field 10777
  0.495777777777778,                      !- Field 10778
  Until: 11:00,                           !- Field 10779
  0.423,                                  !- Field 10780
  Until: 12:00,                           !- Field 10781
  0.232222222222222,                      !- Field 10782
  Until: 13:00,                           !- Field 10783
  0.315111111111111,                      !- Field 10784
  Until: 14:00,                           !- Field 10785
  0.457333333333333,                      !- Field 10786
  Until: 15:00,                           !- Field 10787
  0.158633333333333,                      !- Field 10788
  Until: 17:00,                           !- Field 10789
  0.166666666666667,                      !- Field 10790
  Until: 24:00,                           !- Field 10791
  0.0555555555555556,                     !- Field 10792
  Through: 12/17,                         !- Field 10793
  For: AllDays,                           !- Field 10794
  Until: 09:00,                           !- Field 10795
  0.0555555555555556,                     !- Field 10796
  Until: 10:00,                           !- Field 10797
  0.0482111111111111,                     !- Field 10798
  Until: 11:00,                           !- Field 10799
  0.0161777777777778,                     !- Field 10800
  Until: 12:00,                           !- Field 10801
  0.0256,                                 !- Field 10802
  Until: 13:00,                           !- Field 10803
  0.0336333333333333,                     !- Field 10804
  Until: 14:00,                           !- Field 10805
  0.0439555555555556,                     !- Field 10806
  Until: 15:00,                           !- Field 10807
  0.0528777777777778,                     !- Field 10808
  Until: 24:00,                           !- Field 10809
  0.0555555555555556,                     !- Field 10810
  Through: 12/18,                         !- Field 10811
  For: AllDays,                           !- Field 10812
  Until: 05:00,                           !- Field 10813
  0.0555555555555556,                     !- Field 10814
  Until: 07:00,                           !- Field 10815
  0.111111111111111,                      !- Field 10816
  Until: 08:00,                           !- Field 10817
  0.333333333333333,                      !- Field 10818
  Until: 09:00,                           !- Field 10819
  1,                                      !- Field 10820
  Until: 10:00,                           !- Field 10821
  0.6858,                                 !- Field 10822
  Until: 11:00,                           !- Field 10823
  0.168,                                  !- Field 10824
  Until: 12:00,                           !- Field 10825
  0.4182,                                 !- Field 10826
  Until: 13:00,                           !- Field 10827
  0.5498,                                 !- Field 10828
  Until: 14:00,                           !- Field 10829
  0.7712,                                 !- Field 10830
  Until: 15:00,                           !- Field 10831
  0.9464,                                 !- Field 10832
  Until: 17:00,                           !- Field 10833
  1,                                      !- Field 10834
  Until: 18:00,                           !- Field 10835
  0.777777777777778,                      !- Field 10836
  Until: 20:00,                           !- Field 10837
  0.555555555555555,                      !- Field 10838
  Until: 22:00,                           !- Field 10839
  0.333333333333333,                      !- Field 10840
  Until: 23:00,                           !- Field 10841
  0.111111111111111,                      !- Field 10842
  Until: 24:00,                           !- Field 10843
  0.0555555555555556,                     !- Field 10844
  Through: 12/19,                         !- Field 10845
  For: AllDays,                           !- Field 10846
  Until: 05:00,                           !- Field 10847
  0.0555555555555556,                     !- Field 10848
  Until: 07:00,                           !- Field 10849
  0.111111111111111,                      !- Field 10850
  Until: 08:00,                           !- Field 10851
  0.333333333333333,                      !- Field 10852
  Until: 09:00,                           !- Field 10853
  1,                                      !- Field 10854
  Until: 10:00,                           !- Field 10855
  0.9108,                                 !- Field 10856
  Until: 11:00,                           !- Field 10857
  0.8544,                                 !- Field 10858
  Until: 12:00,                           !- Field 10859
  0.8482,                                 !- Field 10860
  Until: 13:00,                           !- Field 10861
  0.8794,                                 !- Field 10862
  Until: 14:00,                           !- Field 10863
  0.936,                                  !- Field 10864
  Until: 15:00,                           !- Field 10865
  0.9804,                                 !- Field 10866
  Until: 17:00,                           !- Field 10867
  1,                                      !- Field 10868
  Until: 18:00,                           !- Field 10869
  0.777777777777778,                      !- Field 10870
  Until: 20:00,                           !- Field 10871
  0.555555555555555,                      !- Field 10872
  Until: 22:00,                           !- Field 10873
  0.333333333333333,                      !- Field 10874
  Until: 23:00,                           !- Field 10875
  0.111111111111111,                      !- Field 10876
  Until: 24:00,                           !- Field 10877
  0.0555555555555556,                     !- Field 10878
  Through: 12/20,                         !- Field 10879
  For: AllDays,                           !- Field 10880
  Until: 05:00,                           !- Field 10881
  0.0555555555555556,                     !- Field 10882
  Until: 07:00,                           !- Field 10883
  0.111111111111111,                      !- Field 10884
  Until: 08:00,                           !- Field 10885
  0.333333333333333,                      !- Field 10886
  Until: 09:00,                           !- Field 10887
  1,                                      !- Field 10888
  Until: 10:00,                           !- Field 10889
  0.734,                                  !- Field 10890
  Until: 11:00,                           !- Field 10891
  0.3856,                                 !- Field 10892
  Until: 12:00,                           !- Field 10893
  0.665,                                  !- Field 10894
  Until: 13:00,                           !- Field 10895
  0.702,                                  !- Field 10896
  Until: 14:00,                           !- Field 10897
  0.8176,                                 !- Field 10898
  Until: 15:00,                           !- Field 10899
  0.9628,                                 !- Field 10900
  Until: 17:00,                           !- Field 10901
  1,                                      !- Field 10902
  Until: 18:00,                           !- Field 10903
  0.777777777777778,                      !- Field 10904
  Until: 20:00,                           !- Field 10905
  0.555555555555555,                      !- Field 10906
  Until: 22:00,                           !- Field 10907
  0.333333333333333,                      !- Field 10908
  Until: 23:00,                           !- Field 10909
  0.111111111111111,                      !- Field 10910
  Until: 24:00,                           !- Field 10911
  0.0555555555555556,                     !- Field 10912
  Through: 12/21,                         !- Field 10913
  For: AllDays,                           !- Field 10914
  Until: 05:00,                           !- Field 10915
  0.0555555555555556,                     !- Field 10916
  Until: 07:00,                           !- Field 10917
  0.111111111111111,                      !- Field 10918
  Until: 08:00,                           !- Field 10919
  0.333333333333333,                      !- Field 10920
  Until: 09:00,                           !- Field 10921
  1,                                      !- Field 10922
  Until: 10:00,                           !- Field 10923
  0.5602,                                 !- Field 10924
  Until: 11:00,                           !- Field 10925
  0,                                      !- Field 10926
  Until: 12:00,                           !- Field 10927
  0.3544,                                 !- Field 10928
  Until: 13:00,                           !- Field 10929
  0.526,                                  !- Field 10930
  Until: 14:00,                           !- Field 10931
  0.725,                                  !- Field 10932
  Until: 15:00,                           !- Field 10933
  0.9412,                                 !- Field 10934
  Until: 17:00,                           !- Field 10935
  1,                                      !- Field 10936
  Until: 18:00,                           !- Field 10937
  0.777777777777778,                      !- Field 10938
  Until: 20:00,                           !- Field 10939
  0.555555555555555,                      !- Field 10940
  Until: 22:00,                           !- Field 10941
  0.333333333333333,                      !- Field 10942
  Until: 23:00,                           !- Field 10943
  0.111111111111111,                      !- Field 10944
  Until: 24:00,                           !- Field 10945
  0.0555555555555556,                     !- Field 10946
  Through: 12/22,                         !- Field 10947
  For: AllDays,                           !- Field 10948
  Until: 05:00,                           !- Field 10949
  0.0555555555555556,                     !- Field 10950
  Until: 07:00,                           !- Field 10951
  0.111111111111111,                      !- Field 10952
  Until: 08:00,                           !- Field 10953
  0.333333333333333,                      !- Field 10954
  Until: 09:00,                           !- Field 10955
  1,                                      !- Field 10956
  Until: 10:00,                           !- Field 10957
  0.5714,                                 !- Field 10958
  Until: 11:00,                           !- Field 10959
  0,                                      !- Field 10960
  Until: 12:00,                           !- Field 10961
  0.4024,                                 !- Field 10962
  Until: 13:00,                           !- Field 10963
  0.5808,                                 !- Field 10964
  Until: 14:00,                           !- Field 10965
  0.7622,                                 !- Field 10966
  Until: 15:00,                           !- Field 10967
  0.9518,                                 !- Field 10968
  Until: 17:00,                           !- Field 10969
  1,                                      !- Field 10970
  Until: 18:00,                           !- Field 10971
  0.777777777777778,                      !- Field 10972
  Until: 20:00,                           !- Field 10973
  0.555555555555555,                      !- Field 10974
  Until: 22:00,                           !- Field 10975
  0.333333333333333,                      !- Field 10976
  Until: 23:00,                           !- Field 10977
  0.111111111111111,                      !- Field 10978
  Until: 24:00,                           !- Field 10979
  0.0555555555555556,                     !- Field 10980
  Through: 12/23,                         !- Field 10981
  For: AllDays,                           !- Field 10982
  Until: 06:00,                           !- Field 10983
  0.0555555555555556,                     !- Field 10984
  Until: 08:00,                           !- Field 10985
  0.111111111111111,                      !- Field 10986
  Until: 09:00,                           !- Field 10987
  0.555555555555555,                      !- Field 10988
  Until: 10:00,                           !- Field 10989
  0.384444444444444,                      !- Field 10990
  Until: 11:00,                           !- Field 10991
  0.191,                                  !- Field 10992
  Until: 12:00,                           !- Field 10993
  0.280888888888889,                      !- Field 10994
  Until: 13:00,                           !- Field 10995
  0.364444444444444,                      !- Field 10996
  Until: 14:00,                           !- Field 10997
  0.445333333333333,                      !- Field 10998
  Until: 15:00,                           !- Field 10999
  0.158633333333333,                      !- Field 11000
  Until: 17:00,                           !- Field 11001
  0.166666666666667,                      !- Field 11002
  Until: 24:00,                           !- Field 11003
  0.0555555555555556,                     !- Field 11004
  Through: 12/24,                         !- Field 11005
  For: AllDays,                           !- Field 11006
  Until: 09:00,                           !- Field 11007
  0.0555555555555556,                     !- Field 11008
  Until: 10:00,                           !- Field 11009
  0.0516333333333333,                     !- Field 11010
  Until: 11:00,                           !- Field 11011
  0.0307888888888889,                     !- Field 11012
  Until: 12:00,                           !- Field 11013
  0.0321333333333333,                     !- Field 11014
  Until: 13:00,                           !- Field 11015
  0.0385333333333333,                     !- Field 11016
  Until: 14:00,                           !- Field 11017
  0.0453111111111111,                     !- Field 11018
  Until: 15:00,                           !- Field 11019
  0.0531777777777778,                     !- Field 11020
  Until: 24:00,                           !- Field 11021
  0.0555555555555556,                     !- Field 11022
  Through: 12/25,                         !- Field 11023
  For: AllDays,                           !- Field 11024
  Until: 05:00,                           !- Field 11025
  0.0555555555555556,                     !- Field 11026
  Until: 07:00,                           !- Field 11027
  0.111111111111111,                      !- Field 11028
  Until: 08:00,                           !- Field 11029
  0.333333333333333,                      !- Field 11030
  Until: 09:00,                           !- Field 11031
  1,                                      !- Field 11032
  Until: 10:00,                           !- Field 11033
  0.532,                                  !- Field 11034
  Until: 11:00,                           !- Field 11035
  0,                                      !- Field 11036
  Until: 12:00,                           !- Field 11037
  0.3982,                                 !- Field 11038
  Until: 13:00,                           !- Field 11039
  0.5458,                                 !- Field 11040
  Until: 14:00,                           !- Field 11041
  0.7324,                                 !- Field 11042
  Until: 15:00,                           !- Field 11043
  0.9358,                                 !- Field 11044
  Until: 16:00,                           !- Field 11045
  0.9928,                                 !- Field 11046
  Until: 17:00,                           !- Field 11047
  1,                                      !- Field 11048
  Until: 18:00,                           !- Field 11049
  0.777777777777778,                      !- Field 11050
  Until: 20:00,                           !- Field 11051
  0.555555555555555,                      !- Field 11052
  Until: 22:00,                           !- Field 11053
  0.333333333333333,                      !- Field 11054
  Until: 23:00,                           !- Field 11055
  0.111111111111111,                      !- Field 11056
  Until: 24:00,                           !- Field 11057
  0.0555555555555556,                     !- Field 11058
  Through: 12/26,                         !- Field 11059
  For: AllDays,                           !- Field 11060
  Until: 05:00,                           !- Field 11061
  0.0555555555555556,                     !- Field 11062
  Until: 07:00,                           !- Field 11063
  0.111111111111111,                      !- Field 11064
  Until: 08:00,                           !- Field 11065
  0.333333333333333,                      !- Field 11066
  Until: 09:00,                           !- Field 11067
  1,                                      !- Field 11068
  Until: 10:00,                           !- Field 11069
  0.9232,                                 !- Field 11070
  Until: 11:00,                           !- Field 11071
  0.83,                                   !- Field 11072
  Until: 12:00,                           !- Field 11073
  0.776,                                  !- Field 11074
  Until: 13:00,                           !- Field 11075
  0.7974,                                 !- Field 11076
  Until: 14:00,                           !- Field 11077
  0.884,                                  !- Field 11078
  Until: 15:00,                           !- Field 11079
  0.9686,                                 !- Field 11080
  Until: 17:00,                           !- Field 11081
  1,                                      !- Field 11082
  Until: 18:00,                           !- Field 11083
  0.777777777777778,                      !- Field 11084
  Until: 20:00,                           !- Field 11085
  0.555555555555555,                      !- Field 11086
  Until: 22:00,                           !- Field 11087
  0.333333333333333,                      !- Field 11088
  Until: 23:00,                           !- Field 11089
  0.111111111111111,                      !- Field 11090
  Until: 24:00,                           !- Field 11091
  0.0555555555555556,                     !- Field 11092
  Through: 12/27,                         !- Field 11093
  For: AllDays,                           !- Field 11094
  Until: 05:00,                           !- Field 11095
  0.0555555555555556,                     !- Field 11096
  Until: 07:00,                           !- Field 11097
  0.111111111111111,                      !- Field 11098
  Until: 08:00,                           !- Field 11099
  0.333333333333333,                      !- Field 11100
  Until: 09:00,                           !- Field 11101
  1,                                      !- Field 11102
  Until: 10:00,                           !- Field 11103
  0.9048,                                 !- Field 11104
  Until: 11:00,                           !- Field 11105
  0.7866,                                 !- Field 11106
  Until: 12:00,                           !- Field 11107
  0.7206,                                 !- Field 11108
  Until: 13:00,                           !- Field 11109
  0.7564,                                 !- Field 11110
  Until: 14:00,                           !- Field 11111
  0.7834,                                 !- Field 11112
  Until: 15:00,                           !- Field 11113
  0.9464,                                 !- Field 11114
  Until: 17:00,                           !- Field 11115
  1,                                      !- Field 11116
  Until: 18:00,                           !- Field 11117
  0.777777777777778,                      !- Field 11118
  Until: 20:00,                           !- Field 11119
  0.555555555555555,                      !- Field 11120
  Until: 22:00,                           !- Field 11121
  0.333333333333333,                      !- Field 11122
  Until: 23:00,                           !- Field 11123
  0.111111111111111,                      !- Field 11124
  Until: 24:00,                           !- Field 11125
  0.0555555555555556,                     !- Field 11126
  Through: 12/28,                         !- Field 11127
  For: AllDays,                           !- Field 11128
  Until: 05:00,                           !- Field 11129
  0.0555555555555556,                     !- Field 11130
  Until: 07:00,                           !- Field 11131
  0.111111111111111,                      !- Field 11132
  Until: 08:00,                           !- Field 11133
  0.333333333333333,                      !- Field 11134
  Until: 09:00,                           !- Field 11135
  1,                                      !- Field 11136
  Until: 10:00,                           !- Field 11137
  0.8986,                                 !- Field 11138
  Until: 11:00,                           !- Field 11139
  0.7928,                                 !- Field 11140
  Until: 12:00,                           !- Field 11141
  0.7516,                                 !- Field 11142
  Until: 13:00,                           !- Field 11143
  0.7622,                                 !- Field 11144
  Until: 14:00,                           !- Field 11145
  0.7744,                                 !- Field 11146
  Until: 15:00,                           !- Field 11147
  0.9464,                                 !- Field 11148
  Until: 17:00,                           !- Field 11149
  1,                                      !- Field 11150
  Until: 18:00,                           !- Field 11151
  0.777777777777778,                      !- Field 11152
  Until: 20:00,                           !- Field 11153
  0.555555555555555,                      !- Field 11154
  Until: 22:00,                           !- Field 11155
  0.333333333333333,                      !- Field 11156
  Until: 23:00,                           !- Field 11157
  0.111111111111111,                      !- Field 11158
  Until: 24:00,                           !- Field 11159
  0.0555555555555556,                     !- Field 11160
  Through: 12/29,                         !- Field 11161
  For: AllDays,                           !- Field 11162
  Until: 05:00,                           !- Field 11163
  0.0555555555555556,                     !- Field 11164
  Until: 07:00,                           !- Field 11165
  0.111111111111111,                      !- Field 11166
  Until: 08:00,                           !- Field 11167
  0.333333333333333,                      !- Field 11168
  Until: 09:00,                           !- Field 11169
  1,                                      !- Field 11170
  Until: 10:00,                           !- Field 11171
  0.7404,                                 !- Field 11172
  Until: 11:00,                           !- Field 11173
  0.436,                                  !- Field 11174
  Until: 12:00,                           !- Field 11175
  0.4634,                                 !- Field 11176
  Until: 13:00,                           !- Field 11177
  0.611,                                  !- Field 11178
  Until: 14:00,                           !- Field 11179
  0.7832,                                 !- Field 11180
  Until: 15:00,                           !- Field 11181
  0.9464,                                 !- Field 11182
  Until: 16:00,                           !- Field 11183
  0.9928,                                 !- Field 11184
  Until: 17:00,                           !- Field 11185
  1,                                      !- Field 11186
  Until: 18:00,                           !- Field 11187
  0.777777777777778,                      !- Field 11188
  Until: 20:00,                           !- Field 11189
  0.555555555555555,                      !- Field 11190
  Until: 22:00,                           !- Field 11191
  0.333333333333333,                      !- Field 11192
  Until: 23:00,                           !- Field 11193
  0.111111111111111,                      !- Field 11194
  Until: 24:00,                           !- Field 11195
  0.0555555555555556,                     !- Field 11196
  Through: 12/30,                         !- Field 11197
  For: AllDays,                           !- Field 11198
  Until: 06:00,                           !- Field 11199
  0.0555555555555556,                     !- Field 11200
  Until: 08:00,                           !- Field 11201
  0.111111111111111,                      !- Field 11202
  Until: 09:00,                           !- Field 11203
  0.555555555555555,                      !- Field 11204
  Until: 10:00,                           !- Field 11205
  0.398,                                  !- Field 11206
  Until: 11:00,                           !- Field 11207
  0.107,                                  !- Field 11208
  Until: 12:00,                           !- Field 11209
  0.234,                                  !- Field 11210
  Until: 13:00,                           !- Field 11211
  0.306222222222222,                      !- Field 11212
  Until: 14:00,                           !- Field 11213
  0.411444444444444,                      !- Field 11214
  Until: 15:00,                           !- Field 11215
  0.155966666666667,                      !- Field 11216
  Until: 16:00,                           !- Field 11217
  0.165466666666667,                      !- Field 11218
  Until: 17:00,                           !- Field 11219
  0.166666666666667,                      !- Field 11220
  Until: 24:00,                           !- Field 11221
  0.0555555555555556,                     !- Field 11222
  Through: 12/31,                         !- Field 11223
  For: AllDays,                           !- Field 11224
  Until: 09:00,                           !- Field 11225
  0.0555555555555556,                     !- Field 11226
  Until: 10:00,                           !- Field 11227
  0.0492444444444444,                     !- Field 11228
  Until: 11:00,                           !- Field 11229
  0.0166333333333333,                     !- Field 11230
  Until: 12:00,                           !- Field 11231
  0.0249777777777778,                     !- Field 11232
  Until: 13:00,                           !- Field 11233
  0.0458888888888889,                     !- Field 11234
  Until: 14:00,                           !- Field 11235
  0.0509888888888889,                     !- Field 11236
  Until: 15:00,                           !- Field 11237
  0.0541333333333333,                     !- Field 11238
  Until: 24:00,                           !- Field 11239
  0.0555555555555556;                     !- Field 11240

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

People,
  189.1-2009 - Office - ClosedOffice - CZ4-8 People 1, !- Name
  Space 1 - 1,                            !- Zone or ZoneList or Space or SpaceList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  5,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity,                        !- Activity Level Schedule Name
  4e-08;                                  !- Carbon Dioxide Generation Rate {m3/s-W}

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.859109790632557,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Week:Daily,
  Office Work Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Work Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Office Activity Week Rule - Jan1-Dec31, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment 1, !- Name
  Space 1 - 1,                            !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  103.333540000413,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Week:Daily,
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration 1, !- Name
  Space 1 - 1,                            !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0122379345792,                        !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  CLG;                                    !- Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  CLG Week Rule - Jan1-Dec31,             !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CLG,                                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  CLG Week Rule - Jan1-Dec31,             !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 1 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Thermal Zone 1 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  Thermal Zone 1 Exhaust Node List,       !- Name
  Node 12;                                !- Node Name 1

NodeList,
  Thermal Zone 1 Return Node List,        !- Name
  Node 11;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Air Terminal Single Duct Parallel PIU Reheat 1 Air Distribution Unit, !- Name
  Node 6,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Air Terminal Single Duct Parallel PIU Reheat 1; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Air Terminal Single Duct Parallel PIU Reheat 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Node 10,                                !- Supply Air Inlet Node Name
  Node 12,                                !- Secondary Air Inlet Node Name
  Node 6,                                 !- Outlet Node Name
  Air Terminal Single Duct Parallel PIU Reheat 1 Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Air Terminal Single Duct Parallel PIU Reheat 1 Mixer, !- Zone Mixer Name
  Fan Constant Volume 1,                  !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 2,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Coil Heating Electric 2,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct Parallel PIU Reheat 1 Mixer Outlet, !- Air Inlet Node Name
  Node 6;                                 !- Air Outlet Node Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:ConstantVolume,
  Fan Constant Volume 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 12,                                !- Air Inlet Node Name
  Air Terminal Single Duct Parallel PIU Reheat 1 Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Air Terminal Single Duct Parallel PIU Reheat 1 Mixer, !- Name
  Air Terminal Single Duct Parallel PIU Reheat 1 Mixer Outlet, !- Outlet Node Name
  Air Terminal Single Duct Parallel PIU Reheat 1 Fan Outlet, !- Inlet Node Name 1
  Node 10;                                !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Air Terminal Single Duct Parallel PIU Reheat 1 Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 1 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 1,                         !- Zone or ZoneList Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 1 DSOA Space List,         !- Name
  Space 1 - 1,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  4,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  4,                                      !- End Month
  30,                                     !- End Day of Month
  2006,                                   !- End Year
  Saturday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
    Yes,                       !- Carbon Dioxide Concentration
    OutdoorCO2Schedule;        !- Outdoor Carbon Dioxide Schedule Name


Schedule:Constant,
    OutdoorCO2Schedule,
    AnyNumber,
    400.0;

Schedule:Constant,
    MyCO2SinkSchedule,
    AnyNumber,
    1.0;

ZoneContaminantSourceAndSink:CarbonDioxide,
  MyCO2Sink,
  Thermal Zone 1,
  -0.001,                   !- Design Generation Rate {m3/s}
  MyCO2SinkSchedule;        !- Schedule Name

Schedule:Constant,
    AlwaysOn,                 !- Name
    AnyNumber,                !- Schedule Type Limits Name
    1.0;                      !- Value

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,           !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Blind,
  Window Material Blind 1,                !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  0.001,                                  !- Slat Thickness {m}
  45,                                     !- Slat Angle {deg}
  221,                                    !- Slat Conductivity {W/m-K}
  0,                                      !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  0,                                      !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  0.5,                                    !- Front Side Slat Beam Visible Reflectance
  0.5,                                    !- Back Side Slat Beam Visible Reflectance
  0,                                      !- Slat Diffuse Visible Transmittance
  0.5,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.5,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                                   !- Blind to Glass Distance {m}
  0.5,                                    !- Blind Top Opening Multiplier
  0.5,                                    !- Blind Bottom Opening Multiplier
  0.5,                                    !- Blind Left Side Opening Multiplier
  0.5,                                    !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction:AirBoundary,
  Construction Air Boundary 1,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  Integer 1,                              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Deck_Temperature_Default,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  600;                                    !- Value Until Time 1

Schedule:Week:Daily,
  CO2 Week Rule - Jan1-Dec31,             !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CO2,                                    !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  CO2 Week Rule - Jan1-Dec31,             !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default,               !- Monday Schedule:Day Name
  Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default,               !- Friday Schedule:Day Name
  Deck_Temperature_Default,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Deck_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Infil Quarter On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Packaged Rooftop VAV with PFP Boxes and Reheat, !- Name
  ,                                       !- Controller List Name
  Packaged Rooftop VAV with PFP Boxes and ReheatAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Packaged Rooftop VAV with PFP Boxes and Reheat Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 2,                                 !- Supply Side Inlet Node Name
  Node 5,                                 !- Demand Side Outlet Node Name
  Packaged Rooftop VAV with PFP Boxes and Reheat Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Packaged Rooftop VAV with PFP Boxes and Reheat Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat Supply Outlet Nodes, !- Name
  Node 3;                                 !- Node Name 1

NodeList,
  Packaged Rooftop VAV with PFP Boxes and Reheat Demand Inlet Nodes, !- Name
  Node 4;                                 !- Node Name 1

Sizing:System,
  Packaged Rooftop VAV with PFP Boxes and Reheat, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Packaged Rooftop VAV with PFP Boxes and ReheatAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Packaged Rooftop VAV with PFP Boxes and Reheat Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Packaged Rooftop VAV with PFP Boxes and Reheat Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Packaged Rooftop VAV with PFP Boxes and Reheat Supply Branches, !- Name
  Packaged Rooftop VAV with PFP Boxes and Reheat Main Branch; !- Branch Name 1

Branch,
  Packaged Rooftop VAV with PFP Boxes and Reheat Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 2,                                 !- Component Inlet Node Name 1
  Node 7,                                 !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
  Node 7,                                 !- Component Inlet Node Name 2
  Node 8,                                 !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  Coil Heating Electric 1,                !- Component Name 3
  Node 8,                                 !- Component Inlet Node Name 3
  Node 9,                                 !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 1,                  !- Component Name 4
  Node 9,                                 !- Component Inlet Node Name 4
  Node 3;                                 !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Relief Node,                            !- Relief Air Outlet Node Name
  Node 2,                                 !- Return Air Node Name
  Node 7,                                 !- Mixed Air Node Name
  Outboard OA Node,                       !- Actuator Node Name
  0.1,                                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.6,                                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Outboard OA Node;                       !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 7,                                 !- Mixed Air Node Name
  Outboard OA Node,                       !- Outdoor Air Stream Node Name
  Relief Node,                            !- Relief Air Stream Node Name
  Node 2;                                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 7 OS Default SPM,                  !- Name
  Temperature,                            !- Control Variable
  Node 3,                                 !- Reference Setpoint Node Name
  Node 9,                                 !- Fan Inlet Node Name
  Node 3,                                 !- Fan Outlet Node Name
  Node 7;                                 !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Two Speed 1 CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 7,                                 !- DX Cooling Coil System Inlet Node Name
  Node 8,                                 !- DX Cooling Coil System Outlet Node Name
  Node 8,                                 !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Coil Cooling DX Two Speed 1;            !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Coil Cooling DX Two Speed 1,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3,                                      !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Node 7,                                 !- Air Inlet Node Name
  Node 8,                                 !- Air Outlet Node Name
  Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 8 OS Default SPM,                  !- Name
  Temperature,                            !- Control Variable
  Node 3,                                 !- Reference Setpoint Node Name
  Node 9,                                 !- Fan Inlet Node Name
  Node 3,                                 !- Fan Outlet Node Name
  Node 8;                                 !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 1,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 8,                                 !- Air Inlet Node Name
  Node 9,                                 !- Air Outlet Node Name
  Node 9;                                 !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 9 OS Default SPM,                  !- Name
  Temperature,                            !- Control Variable
  Node 3,                                 !- Reference Setpoint Node Name
  Node 9,                                 !- Fan Inlet Node Name
  Node 3,                                 !- Fan Outlet Node Name
  Node 9;                                 !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 9,                                 !- Air Inlet Node Name
  Node 3,                                 !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  Deck_Temperature,                       !- Schedule Name
  Node 3;                                 !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat Node 4 Supply Path, !- Name
  Node 4,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 4,                                 !- Inlet Node Name
  Node 10;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Packaged Rooftop VAV with PFP Boxes and Reheat Return Path, !- Name
  Node 5,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 5,                                 !- Outlet Node Name
  Node 11;                                !- Inlet Node Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Tartu-Lennujaam.AP,                     !- Name
  39.7653,                                !- Latitude {deg}
  39.7653,                                !- Longitude {deg}
  2,                                      !- Time Zone {hr}
  66.8;                                   !- Elevation {m}

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  60200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Clg 1% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Clg 1% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Clg 1% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  56100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Clg 1% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Clg 2% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Clg 2% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Clg 2% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  52500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Clg 2% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Htg 99% Condns DB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -18.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -18.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Htg 99.6% Condns DB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -21.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -21.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -0.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -0.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  8.8,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -1.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -1.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  9.6,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Hum_n 99% Condns DP=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -17.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -20.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -21.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -24.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP April .4% Condns DB=>MCWB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  12.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP April .4% Condns WB=>MCDB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  19.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP April 10% Condns DB=>MCWB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  13.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  8.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP April 10% Condns WB=>MCDB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  12.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  8.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP April 2% Condns DB=>MCWB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  10.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP April 2% Condns WB=>MCDB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  17.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP April 5% Condns DB=>MCWB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  16.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  9.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Tartu-Lennujaam.AP April 5% Condns WB=>MCDB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  15,                                     !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  10.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100525,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  110,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
