  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 7 Thermostat Schedule,     !- Name
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  CLG;                                    !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 7,                         !- Zone Name
  Thermal Zone 7 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 7 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 7 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 13;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 7 Inlet Node List,         !- Name
  Node 70;                                !- Node Name 1

NodeList,
  Thermal Zone 7 Exhaust Node List,       !- Name
  Node 69;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 6,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 69,                                !- Terminal Unit Air Inlet Node Name
  Node 70,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 6,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 6 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 6,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 6,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OutdoorAir:Mixer,
  VRF Zone Terminal 6 OA Mixer,           !- Name
  VRF Zone Terminal 6 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 6 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 6 Relief Node Name,   !- Relief Air Stream Node Name
  Node 69;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 6 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 6,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 6 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 6 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 6,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 6 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 6 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 6,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 6 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 70,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 7 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 6,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 7 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 7 DSOA Space List,         !- Name
  Space 1 - 29,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 1
  Space 1 - 30,                           !- Space Name 2
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 2
  Space 1 - 40,                           !- Space Name 3
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 3
  Space 1 - 41,                           !- Space Name 4
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 4

Zone,
  Thermal Zone 8,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1 - 3,                            !- Name
  Thermal Zone 8,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 74,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 3,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6, 21.1, 0,                           !- X,Y,Z Vertex 1 {m}
  -0.2, 21.1, 0,                          !- X,Y,Z Vertex 2 {m}
  -0.2, 25.5, 0,                          !- X,Y,Z Vertex 3 {m}
  4.1, 25.5, 0,                           !- X,Y,Z Vertex 4 {m}
  4.1, 21.1, 0;                           !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 75,                                !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1, 21.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  4.1, 25.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  2.7, 25.5, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  2.7, 21.1, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 76,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 129,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6, 21.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -0.2, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -0.2, 21.1, 0,                          !- X,Y,Z Vertex 3 {m}
  2.6, 21.1, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 3,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.2, 21.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.2, 25.5, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -0.2, 25.5, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.2, 21.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 3,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.2, 25.5, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  4.1, 25.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  4.1, 25.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -0.2, 25.5, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 79,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 85,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1, 25.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  4.1, 21.1, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  4.1, 21.1, 0,                           !- X,Y,Z Vertex 3 {m}
  4.1, 25.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 19,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1, 21.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.6, 21.1, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  2.6, 21.1, 0,                           !- X,Y,Z Vertex 3 {m}
  4.1, 21.1, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 957,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7, 21.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.7, 25.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  -0.2, 25.5, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  -0.2, 21.1, 2.4384;                     !- X,Y,Z Vertex 4 {m}

Space,
  Space 1 - 4,                            !- Name
  Thermal Zone 8,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 81,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 4,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 25.5, 0,                             !- X,Y,Z Vertex 1 {m}
  8, 21.1, 0,                             !- X,Y,Z Vertex 2 {m}
  4.1, 21.1, 0,                           !- X,Y,Z Vertex 3 {m}
  4.1, 25.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 82,                                !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 963,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6, 21.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.6, 25.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  4.1, 25.5, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  4.1, 21.1, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 21,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 25.5, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  8, 21.1, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  8, 21.1, 0,                             !- X,Y,Z Vertex 3 {m}
  8, 25.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 20,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 21.1, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  4.1, 21.1, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  4.1, 21.1, 0,                           !- X,Y,Z Vertex 3 {m}
  8, 21.1, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 85,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 79,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1, 21.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  4.1, 25.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  4.1, 25.5, 0,                           !- X,Y,Z Vertex 3 {m}
  4.1, 21.1, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 86,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 4,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1, 25.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8, 25.5, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  8, 25.5, 0,                             !- X,Y,Z Vertex 3 {m}
  4.1, 25.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 1 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 969,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 21.1, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  8, 25.5, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  5.6, 25.5, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  5.6, 21.1, 2.4384;                      !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 8 Thermostat,              !- Name
  Thermal Zone 8,                         !- Zone or ZoneList Name
  Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 8 Thermostat Schedule,     !- Name
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  CLG;                                    !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 8,                         !- Zone Name
  Thermal Zone 8 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 8 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 8 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 8 Inlet Node List,         !- Name
  Node 72;                                !- Node Name 1

NodeList,
  Thermal Zone 8 Exhaust Node List,       !- Name
  Node 71;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 7,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 71,                                !- Terminal Unit Air Inlet Node Name
  Node 72,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 7,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 7 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 7,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 7,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OutdoorAir:Mixer,
  VRF Zone Terminal 7 OA Mixer,           !- Name
  VRF Zone Terminal 7 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 7 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 7 Relief Node Name,   !- Relief Air Stream Node Name
  Node 71;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 7 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 7,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 7 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 7 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 7,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 7 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 7 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 7,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 7 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 72,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 8 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 7,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 8,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 8 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 8 DSOA Space List,         !- Name
  Space 1 - 3,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 1
  Space 1 - 4,                            !- Space Name 2
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 2

Zone,
  Thermal Zone 9,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1 - 11,                           !- Name
  Thermal Zone 9,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 123,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 11,                           !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6, 21.1, 0,                           !- X,Y,Z Vertex 1 {m}
  2.6, 19.5, 0,                           !- X,Y,Z Vertex 2 {m}
  2.6, 15.2, 0,                           !- X,Y,Z Vertex 3 {m}
  -0.2, 15.2, 0,                          !- X,Y,Z Vertex 4 {m}
  -0.2, 21.1, 0;                          !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 124,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 987,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  -0.2, 19.5, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  -0.2, 15.2, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 125,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 18,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6, 21.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  2.6, 19.5, 0,                           !- X,Y,Z Vertex 3 {m}
  2.6, 21.1, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 126,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 135,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  2.6, 15.2, 0,                           !- X,Y,Z Vertex 3 {m}
  2.6, 19.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 11,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -0.2, 15.2, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -0.2, 15.2, 0,                          !- X,Y,Z Vertex 3 {m}
  2.6, 15.2, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 128,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 11,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.2, 15.2, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.2, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -0.2, 21.1, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.2, 15.2, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 129,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 76,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.2, 21.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  2.6, 21.1, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  2.6, 21.1, 0,                           !- X,Y,Z Vertex 3 {m}
  -0.2, 21.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.6, 21.1, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  -0.2, 21.1, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  -0.2, 19.5, 2.4384;                     !- X,Y,Z Vertex 4 {m}

Space,
  Space 1 - 12,                           !- Name
  Thermal Zone 9,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 130,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 12,                           !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6, 19.5, 0,                           !- X,Y,Z Vertex 1 {m}
  5.6, 17.3, 0,                           !- X,Y,Z Vertex 2 {m}
  5.6, 15.2, 0,                           !- X,Y,Z Vertex 3 {m}
  2.6, 15.2, 0,                           !- X,Y,Z Vertex 4 {m}
  2.6, 19.5, 0;                           !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 131,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 993,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  5.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 4 {m}
  5.6, 19.5, 2.4384;                      !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 132,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 141,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.6, 17.3, 0,                           !- X,Y,Z Vertex 3 {m}
  5.6, 19.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 133,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 147,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.6, 15.2, 0,                           !- X,Y,Z Vertex 3 {m}
  5.6, 17.3, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 134,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 12,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  2.6, 15.2, 0,                           !- X,Y,Z Vertex 3 {m}
  5.6, 15.2, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 135,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 126,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  2.6, 19.5, 0,                           !- X,Y,Z Vertex 3 {m}
  2.6, 15.2, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 136,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 17,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.6, 19.5, 0,                           !- X,Y,Z Vertex 3 {m}
  2.6, 19.5, 0;                           !- X,Y,Z Vertex 4 {m}

Space,
  Space 1 - 13,                           !- Name
  Thermal Zone 9,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 137,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 13,                           !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 19.5, 0,                           !- X,Y,Z Vertex 1 {m}
  8.6, 17.3, 0,                           !- X,Y,Z Vertex 2 {m}
  5.6, 17.3, 0,                           !- X,Y,Z Vertex 3 {m}
  5.6, 19.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 138,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  8.6, 19.5, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 139,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 15,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.6, 17.3, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6, 19.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 140,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 148,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.6, 17.3, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6, 17.3, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 141,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 132,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.6, 19.5, 0,                           !- X,Y,Z Vertex 3 {m}
  5.6, 17.3, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 142,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 16,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.6, 19.5, 0,                           !- X,Y,Z Vertex 3 {m}
  5.6, 19.5, 0;                           !- X,Y,Z Vertex 4 {m}

Space,
  Space 1 - 14,                           !- Name
  Thermal Zone 9,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 143,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 14,                           !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 17.3, 0,                           !- X,Y,Z Vertex 1 {m}
  8.6, 15.2, 0,                           !- X,Y,Z Vertex 2 {m}
  5.6, 15.2, 0,                           !- X,Y,Z Vertex 3 {m}
  5.6, 17.3, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 144,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 999,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  5.6, 15.2, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 145,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 14,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.6, 15.2, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6, 17.3, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 146,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 14,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.6, 15.2, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6, 15.2, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 147,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 133,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.6, 17.3, 0,                           !- X,Y,Z Vertex 3 {m}
  5.6, 15.2, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 148,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 1 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 140,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.6, 17.3, 0,                           !- X,Y,Z Vertex 3 {m}
  5.6, 17.3, 0;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 9 Thermostat,              !- Name
  Thermal Zone 9,                         !- Zone or ZoneList Name
  Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 26,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 9 Thermostat Schedule,     !- Name
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  CLG;                                    !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 9,                         !- Zone Name
  Thermal Zone 9 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 9 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 9 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 14;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 9 Inlet Node List,         !- Name
  Node 74;                                !- Node Name 1

NodeList,
  Thermal Zone 9 Exhaust Node List,       !- Name
  Node 73;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 8,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 73,                                !- Terminal Unit Air Inlet Node Name
  Node 74,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 8,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 8 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 8,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 8,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OutdoorAir:Mixer,
  VRF Zone Terminal 8 OA Mixer,           !- Name
  VRF Zone Terminal 8 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 8 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 8 Relief Node Name,   !- Relief Air Stream Node Name
  Node 73;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 8 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 8,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 8 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 8 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 8,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 8 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 8 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 8,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 8 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 74,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 9 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 8,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 9,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 9 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 9 DSOA Space List,         !- Name
  Space 1 - 11,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 1
  Space 1 - 12,                           !- Space Name 2
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 2
  Space 1 - 13,                           !- Space Name 3
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 3
  Space 1 - 14,                           !- Space Name 4
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 4

Zone,
  Thermal Zone Corridor 1,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Corridor 1 - 1,                         !- Name
  Thermal Zone Corridor 1,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 10,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 9.7, 0,                            !- X,Y,Z Vertex 1 {m}
  8.6, 11.5, 0,                           !- X,Y,Z Vertex 2 {m}
  8.6, 15.2, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6, 17.3, 0,                           !- X,Y,Z Vertex 4 {m}
  8.6, 19.5, 0,                           !- X,Y,Z Vertex 5 {m}
  5.6, 19.5, 0,                           !- X,Y,Z Vertex 6 {m}
  2.6, 19.5, 0,                           !- X,Y,Z Vertex 7 {m}
  2.6, 21.1, 0,                           !- X,Y,Z Vertex 8 {m}
  4.1, 21.1, 0,                           !- X,Y,Z Vertex 9 {m}
  8, 21.1, 0,                             !- X,Y,Z Vertex 10 {m}
  8, 25.5, 0,                             !- X,Y,Z Vertex 11 {m}
  9, 25.5, 0,                             !- X,Y,Z Vertex 12 {m}
  9, 29, 0,                               !- X,Y,Z Vertex 13 {m}
  8.8, 29, 0,                             !- X,Y,Z Vertex 14 {m}
  8.8, 34.6, 0,                           !- X,Y,Z Vertex 15 {m}
  5.5, 34.6, 0,                           !- X,Y,Z Vertex 16 {m}
  5.5, 34.9, 0,                           !- X,Y,Z Vertex 17 {m}
  2.7, 34.9, 0,                           !- X,Y,Z Vertex 18 {m}
  -0.2, 34.9, 0,                          !- X,Y,Z Vertex 19 {m}
  -0.2, 36.4, 0,                          !- X,Y,Z Vertex 20 {m}
  3.9, 36.4, 0,                           !- X,Y,Z Vertex 21 {m}
  8, 36.4, 0,                             !- X,Y,Z Vertex 22 {m}
  10.9, 36.4, 0,                          !- X,Y,Z Vertex 23 {m}
  13.8, 36.4, 0,                          !- X,Y,Z Vertex 24 {m}
  16.7, 36.4, 0,                          !- X,Y,Z Vertex 25 {m}
  19.6, 36.4, 0,                          !- X,Y,Z Vertex 26 {m}
  22.5, 36.4, 0,                          !- X,Y,Z Vertex 27 {m}
  25.4, 36.4, 0,                          !- X,Y,Z Vertex 28 {m}
  28.3, 36.4, 0,                          !- X,Y,Z Vertex 29 {m}
  31.2, 36.4, 0,                          !- X,Y,Z Vertex 30 {m}
  34.1, 36.4, 0,                          !- X,Y,Z Vertex 31 {m}
  34.1, 33.4, 0,                          !- X,Y,Z Vertex 32 {m}
  31.2, 33.4, 0,                          !- X,Y,Z Vertex 33 {m}
  31.2, 34.9, 0,                          !- X,Y,Z Vertex 34 {m}
  28.4, 34.9, 0,                          !- X,Y,Z Vertex 35 {m}
  25.4, 34.9, 0,                          !- X,Y,Z Vertex 36 {m}
  22.6, 34.9, 0,                          !- X,Y,Z Vertex 37 {m}
  19.6, 34.9, 0,                          !- X,Y,Z Vertex 38 {m}
  16.8, 34.9, 0,                          !- X,Y,Z Vertex 39 {m}
  13.9, 34.9, 0,                          !- X,Y,Z Vertex 40 {m}
  10.9, 34.9, 0,                          !- X,Y,Z Vertex 41 {m}
  10.9, 29, 0,                            !- X,Y,Z Vertex 42 {m}
  10.9, 25.5, 0,                          !- X,Y,Z Vertex 43 {m}
  10.9, 21.1, 0,                          !- X,Y,Z Vertex 44 {m}
  13.8, 21.1, 0,                          !- X,Y,Z Vertex 45 {m}
  16.7, 21.1, 0,                          !- X,Y,Z Vertex 46 {m}
  19.6, 21.1, 0,                          !- X,Y,Z Vertex 47 {m}
  22.5, 21.1, 0,                          !- X,Y,Z Vertex 48 {m}
  25.4, 21.1, 0,                          !- X,Y,Z Vertex 49 {m}
  28.4, 21.1, 0,                          !- X,Y,Z Vertex 50 {m}
  28.5, 21.1, 0,                          !- X,Y,Z Vertex 51 {m}
  28.5, 19.6, 0,                          !- X,Y,Z Vertex 52 {m}
  25.4, 19.6, 0,                          !- X,Y,Z Vertex 53 {m}
  21.5, 19.6, 0,                          !- X,Y,Z Vertex 54 {m}
  17.7, 19.6, 0,                          !- X,Y,Z Vertex 55 {m}
  13.7, 19.6, 0,                          !- X,Y,Z Vertex 56 {m}
  13.7, 19.3, 0,                          !- X,Y,Z Vertex 57 {m}
  10.5, 19.3, 0,                          !- X,Y,Z Vertex 58 {m}
  10.5, 17.3, 0,                          !- X,Y,Z Vertex 59 {m}
  10.5, 15.2, 0,                          !- X,Y,Z Vertex 60 {m}
  10.5, 11.6, 0,                          !- X,Y,Z Vertex 61 {m}
  10.5, 9.7, 0;                           !- X,Y,Z Vertex 62 {m}

BuildingSurface:Detailed,
  Face 11,                                !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 21.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.8, 25.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8, 25.5, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  8, 21.1, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 4,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 9.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.6, 11.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.6, 11.5, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6, 9.7, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 11.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.6, 15.2, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6, 11.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 145,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.6, 17.3, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6, 15.2, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 139,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 17.3, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.6, 19.5, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6, 17.3, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 142,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.6, 19.5, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6, 19.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 136,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  2.6, 19.5, 0,                           !- X,Y,Z Vertex 3 {m}
  5.6, 19.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 125,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.6, 21.1, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  2.6, 21.1, 0,                           !- X,Y,Z Vertex 3 {m}
  2.6, 19.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 80,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6, 21.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  4.1, 21.1, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  4.1, 21.1, 0,                           !- X,Y,Z Vertex 3 {m}
  2.6, 21.1, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 20,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 84,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1, 21.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8, 21.1, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  8, 21.1, 0,                             !- X,Y,Z Vertex 3 {m}
  4.1, 21.1, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 83,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 21.1, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  8, 25.5, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  8, 25.5, 0,                             !- X,Y,Z Vertex 3 {m}
  8, 21.1, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 25.5, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  9, 25.5, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  9, 25.5, 0,                             !- X,Y,Z Vertex 3 {m}
  8, 25.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 25.5, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  9, 29, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  9, 29, 0,                               !- X,Y,Z Vertex 3 {m}
  9, 25.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 29, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  8.8, 29, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  8.8, 29, 0,                             !- X,Y,Z Vertex 3 {m}
  9, 29, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 25,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 264,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 29, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  8.8, 34.6, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.8, 34.6, 0,                           !- X,Y,Z Vertex 3 {m}
  8.8, 29, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 263,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 34.6, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.5, 34.6, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.5, 34.6, 0,                           !- X,Y,Z Vertex 3 {m}
  8.8, 34.6, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 255,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 34.6, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.5, 34.9, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.5, 34.9, 0,                           !- X,Y,Z Vertex 3 {m}
  5.5, 34.6, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 259,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 34.9, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  2.7, 34.9, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  2.7, 34.9, 0,                           !- X,Y,Z Vertex 3 {m}
  5.5, 34.9, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 252,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7, 34.9, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -0.2, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -0.2, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  2.7, 34.9, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 30,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.2, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.2, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -0.2, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.2, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 186,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.2, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  3.9, 36.4, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  3.9, 36.4, 0,                           !- X,Y,Z Vertex 3 {m}
  -0.2, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 32,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 190,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9, 36.4, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8, 36.4, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  8, 36.4, 0,                             !- X,Y,Z Vertex 3 {m}
  3.9, 36.4, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 33,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 196,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 36.4, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  10.9, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  10.9, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  8, 36.4, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 202,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  13.8, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  13.8, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  10.9, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 208,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  16.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  16.7, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  13.8, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 214,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  19.6, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  19.6, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  16.7, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 37,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 220,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.6, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  22.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  22.5, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  19.6, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 38,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 226,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  25.4, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  25.4, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  22.5, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 39,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 232,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  28.3, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  28.3, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  25.4, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 238,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  31.2, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  31.2, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  28.3, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 244,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  34.1, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  34.1, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  31.2, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  34.1, 33.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  34.1, 33.4, 0,                          !- X,Y,Z Vertex 3 {m}
  34.1, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 314,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1, 33.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  31.2, 33.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  31.2, 33.4, 0,                          !- X,Y,Z Vertex 3 {m}
  34.1, 33.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 44,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 304,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2, 33.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  31.2, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  31.2, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  31.2, 33.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 45,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 308,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  28.4, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  28.4, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  31.2, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 46,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 301,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  25.4, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  25.4, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  28.4, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 47,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 295,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  22.6, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  22.6, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  25.4, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 289,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  19.6, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  19.6, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  22.6, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 283,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.6, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  16.8, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  16.8, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  19.6, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 50,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 277,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.8, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  13.9, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  13.9, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  16.8, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 51,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 271,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.9, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  10.9, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  13.9, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 270,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.9, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  10.9, 29, 0,                            !- X,Y,Z Vertex 3 {m}
  10.9, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 29, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  10.9, 25.5, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  10.9, 25.5, 0,                          !- X,Y,Z Vertex 3 {m}
  10.9, 29, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 91,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 25.5, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.9, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  10.9, 21.1, 0,                          !- X,Y,Z Vertex 3 {m}
  10.9, 25.5, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 90,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 21.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  13.8, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  13.8, 21.1, 0,                          !- X,Y,Z Vertex 3 {m}
  10.9, 21.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 98,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8, 21.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  16.7, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  16.7, 21.1, 0,                          !- X,Y,Z Vertex 3 {m}
  13.8, 21.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 57,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 102,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7, 21.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  19.6, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  19.6, 21.1, 0,                          !- X,Y,Z Vertex 3 {m}
  16.7, 21.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 110,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.6, 21.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  22.5, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  22.5, 21.1, 0,                          !- X,Y,Z Vertex 3 {m}
  19.6, 21.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 59,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 114,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5, 21.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  25.4, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  25.4, 21.1, 0,                          !- X,Y,Z Vertex 3 {m}
  22.5, 21.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 122,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4, 21.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  28.4, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  28.4, 21.1, 0,                          !- X,Y,Z Vertex 3 {m}
  25.4, 21.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4, 21.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  28.5, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  28.5, 21.1, 0,                          !- X,Y,Z Vertex 3 {m}
  28.4, 21.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 384,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 21.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  28.5, 19.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  28.5, 19.6, 0,                          !- X,Y,Z Vertex 3 {m}
  28.5, 21.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 63,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 372,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 19.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  25.4, 19.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  25.4, 19.6, 0,                          !- X,Y,Z Vertex 3 {m}
  28.5, 19.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 180,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4, 19.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  21.5, 19.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  21.5, 19.6, 0,                          !- X,Y,Z Vertex 3 {m}
  25.4, 19.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 174,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5, 19.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  17.7, 19.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  17.7, 19.6, 0,                          !- X,Y,Z Vertex 3 {m}
  21.5, 19.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 66,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 168,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7, 19.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  13.7, 19.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  13.7, 19.6, 0,                          !- X,Y,Z Vertex 3 {m}
  17.7, 19.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 67,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 167,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7, 19.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  13.7, 19.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  13.7, 19.3, 0,                          !- X,Y,Z Vertex 3 {m}
  13.7, 19.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 68,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 154,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7, 19.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.5, 19.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  10.5, 19.3, 0,                          !- X,Y,Z Vertex 3 {m}
  13.7, 19.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 69,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 153,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 19.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.5, 17.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  10.5, 17.3, 0,                          !- X,Y,Z Vertex 3 {m}
  10.5, 19.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 70,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 159,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 17.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.5, 15.2, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  10.5, 15.2, 0,                          !- X,Y,Z Vertex 3 {m}
  10.5, 17.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 366,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 15.2, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.5, 11.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  10.5, 11.6, 0,                          !- X,Y,Z Vertex 3 {m}
  10.5, 15.2, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 72,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 320,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 11.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.5, 9.7, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  10.5, 9.7, 0,                           !- X,Y,Z Vertex 3 {m}
  10.5, 11.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 73,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 5,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 9.7, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.6, 9.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.6, 9.7, 0,                            !- X,Y,Z Vertex 3 {m}
  10.5, 9.7, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 928,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 25.5, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.9, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  8.8, 34.9, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  8.8, 29, 2.4384,                        !- X,Y,Z Vertex 4 {m}
  9, 29, 2.4384,                          !- X,Y,Z Vertex 5 {m}
  9, 25.5, 2.4384;                        !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 127,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 9.7, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  10.5, 15.2, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  8.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  8.6, 9.7, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 34.6, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.8, 34.9, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.5, 34.9, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  5.5, 34.6, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1, 33.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  34.1, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  31.2, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  31.2, 33.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 795,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  34.1, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -0.200000000000003, 36.4, 2.4384,       !- X,Y,Z Vertex 3 {m}
  -0.200000000000003, 34.9, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 19.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  13.5, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  10.9, 21.1, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  10.9, 25.5, 2.4384,                     !- X,Y,Z Vertex 4 {m}
  8.8, 25.5, 2.4384,                      !- X,Y,Z Vertex 5 {m}
  8.8, 21.1, 2.4384;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 37,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 19.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.8, 21.1, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  2.6, 21.1, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  2.6, 19.5, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7, 19.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  13.7, 19.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  14.6833333333333, 19.6, 2.4384,         !- X,Y,Z Vertex 3 {m}
  19.6, 21.1, 2.4384,                     !- X,Y,Z Vertex 4 {m}
  13.5, 21.1, 2.4384,                     !- X,Y,Z Vertex 5 {m}
  10.5, 19.3, 2.4384;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 15.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  10.5, 17.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  10.5, 19.3, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  8.8, 21.1, 2.4384,                      !- X,Y,Z Vertex 4 {m}
  8.6, 19.5, 2.4384;                      !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.6, 19.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  19.6, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  14.6833333333333, 19.6, 2.4384;         !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 15.2, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.5, 17.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  8.6, 15.2, 2.4384;                      !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 19.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  28.5, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  19.6, 21.1, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  19.6, 19.6, 2.4384;                     !- X,Y,Z Vertex 4 {m}

Space,
  Corridor 1 - 2,                         !- Name
  Thermal Zone Corridor 1,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 341,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 4.1, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 4.1, 0,                           !- X,Y,Z Vertex 2 {m}
  10.5, 5.7, 0,                           !- X,Y,Z Vertex 3 {m}
  16.3, 5.7, 0,                           !- X,Y,Z Vertex 4 {m}
  19.2, 5.7, 0,                           !- X,Y,Z Vertex 5 {m}
  22.2, 5.7, 0,                           !- X,Y,Z Vertex 6 {m}
  25, 5.7, 0,                             !- X,Y,Z Vertex 7 {m}
  25, 6, 0,                               !- X,Y,Z Vertex 8 {m}
  28.5, 6, 0,                             !- X,Y,Z Vertex 9 {m}
  28.5, 4.1, 0;                           !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Face 342,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1104,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5, 4.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  13.5, 4.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  10.5, 4.2, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  10.5, 4.1, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 343,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 358,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 4.1, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  10.5, 4.1, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  10.5, 4.1, 0,                           !- X,Y,Z Vertex 3 {m}
  25, 4.1, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 344,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 7,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 4.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  10.5, 5.7, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  10.5, 5.7, 0,                           !- X,Y,Z Vertex 3 {m}
  10.5, 4.1, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 345,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 318,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 5.7, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  16.3, 5.7, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  16.3, 5.7, 0,                           !- X,Y,Z Vertex 3 {m}
  10.5, 5.7, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 346,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 325,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.3, 5.7, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  19.2, 5.7, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  19.2, 5.7, 0,                           !- X,Y,Z Vertex 3 {m}
  16.3, 5.7, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 347,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 331,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2, 5.7, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  22.2, 5.7, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  22.2, 5.7, 0,                           !- X,Y,Z Vertex 3 {m}
  19.2, 5.7, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 348,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 338,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.2, 5.7, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  25, 5.7, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  25, 5.7, 0,                             !- X,Y,Z Vertex 3 {m}
  22.2, 5.7, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 349,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 337,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 5.7, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  25, 6, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  25, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 5.7, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 350,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 376,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 6, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  28.5, 6, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  28.5, 6, 0,                             !- X,Y,Z Vertex 3 {m}
  25, 6, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 351,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 380,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 6, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  28.5, 4.1, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  28.5, 4.1, 0,                           !- X,Y,Z Vertex 3 {m}
  28.5, 6, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 352,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 4.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  25, 4.1, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  25, 4.1, 0,                             !- X,Y,Z Vertex 3 {m}
  28.5, 4.1, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1116,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 4.1, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  25, 4.2, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  19.3, 4.2, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  19.3, 4.1, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1110,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3, 4.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  19.3, 4.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  13.5, 4.2, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  13.5, 4.1, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 4.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  28.5, 6, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  25, 6, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  25, 5.7, 2.4384,                        !- X,Y,Z Vertex 4 {m}
  10.5, 5.7, 2.4384,                      !- X,Y,Z Vertex 5 {m}
  10.5, 4.2, 2.4384;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 4.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  28.5, 4.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  25, 4.2, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  25, 4.1, 2.4384;                        !- X,Y,Z Vertex 4 {m}

Space,
  Corridor 1 - 3,                         !- Name
  Thermal Zone Corridor 1,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 359,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  25, 11.6, 0,                            !- X,Y,Z Vertex 2 {m}
  22.2, 11.6, 0,                          !- X,Y,Z Vertex 3 {m}
  19.2, 11.6, 0,                          !- X,Y,Z Vertex 4 {m}
  16.3, 11.6, 0,                          !- X,Y,Z Vertex 5 {m}
  10.5, 11.6, 0,                          !- X,Y,Z Vertex 6 {m}
  10.5, 15.2, 0,                          !- X,Y,Z Vertex 7 {m}
  13.7, 15.2, 0,                          !- X,Y,Z Vertex 8 {m}
  17.7, 15.2, 0,                          !- X,Y,Z Vertex 9 {m}
  21.5, 15.2, 0,                          !- X,Y,Z Vertex 10 {m}
  25.4, 15.2, 0,                          !- X,Y,Z Vertex 11 {m}
  25.4, 19.6, 0,                          !- X,Y,Z Vertex 12 {m}
  28.5, 19.6, 0,                          !- X,Y,Z Vertex 13 {m}
  28.5, 10.9, 0,                          !- X,Y,Z Vertex 14 {m}
  28.5, 6.5, 0,                           !- X,Y,Z Vertex 15 {m}
  28.5, 6, 0;                             !- X,Y,Z Vertex 16 {m}

BuildingSurface:Detailed,
  Face 360,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 6, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  28.5, 6.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  25, 6.2, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  25, 6, 2.4384;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 361,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 336,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 6, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  25, 11.6, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  25, 11.6, 0,                            !- X,Y,Z Vertex 3 {m}
  25, 6, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 362,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 340,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 11.6, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  22.2, 11.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  22.2, 11.6, 0,                          !- X,Y,Z Vertex 3 {m}
  25, 11.6, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 363,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 333,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.2, 11.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  19.2, 11.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  19.2, 11.6, 0,                          !- X,Y,Z Vertex 3 {m}
  22.2, 11.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 364,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 327,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2, 11.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  16.3, 11.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  16.3, 11.6, 0,                          !- X,Y,Z Vertex 3 {m}
  19.2, 11.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 365,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 321,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.3, 11.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.5, 11.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  10.5, 11.6, 0,                          !- X,Y,Z Vertex 3 {m}
  16.3, 11.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 366,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 71,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 11.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.5, 15.2, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  10.5, 15.2, 0,                          !- X,Y,Z Vertex 3 {m}
  10.5, 11.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 367,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 158,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 15.2, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  13.7, 15.2, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  13.7, 15.2, 0,                          !- X,Y,Z Vertex 3 {m}
  10.5, 15.2, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 368,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 164,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7, 15.2, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  17.7, 15.2, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  17.7, 15.2, 0,                          !- X,Y,Z Vertex 3 {m}
  13.7, 15.2, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 369,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 172,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7, 15.2, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  21.5, 15.2, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  21.5, 15.2, 0,                          !- X,Y,Z Vertex 3 {m}
  17.7, 15.2, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 370,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 178,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5, 15.2, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  25.4, 15.2, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  25.4, 15.2, 0,                          !- X,Y,Z Vertex 3 {m}
  21.5, 15.2, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 371,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 177,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4, 15.2, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  25.4, 19.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  25.4, 19.6, 0,                          !- X,Y,Z Vertex 3 {m}
  25.4, 15.2, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 372,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 63,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4, 19.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  28.5, 19.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  28.5, 19.6, 0,                          !- X,Y,Z Vertex 3 {m}
  25.4, 19.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 373,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 383,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 19.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  28.5, 10.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  28.5, 10.9, 0,                          !- X,Y,Z Vertex 3 {m}
  28.5, 19.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 374,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 382,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 10.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  28.5, 6.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  28.5, 6.5, 0,                           !- X,Y,Z Vertex 3 {m}
  28.5, 10.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 375,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 381,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 6.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  28.5, 6, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  28.5, 6, 0,                             !- X,Y,Z Vertex 3 {m}
  28.5, 6.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 376,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 350,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 6, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  25, 6, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  25, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  28.5, 6, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 3,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 6.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  28.5, 19.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  25.4, 19.6, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  25.4, 15.2, 2.4384,                     !- X,Y,Z Vertex 4 {m}
  10.5, 15.2, 2.4384,                     !- X,Y,Z Vertex 5 {m}
  10.5, 11.6, 2.4384,                     !- X,Y,Z Vertex 6 {m}
  25, 11.6, 2.4384,                       !- X,Y,Z Vertex 7 {m}
  25, 6.2, 2.4384;                        !- X,Y,Z Vertex 8 {m}

Space,
  Corridor 1 - 4,                         !- Name
  Thermal Zone Corridor 1,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 377,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, -1.1, 0,                          !- X,Y,Z Vertex 1 {m}
  28.5, 4.1, 0,                           !- X,Y,Z Vertex 2 {m}
  28.5, 6, 0,                             !- X,Y,Z Vertex 3 {m}
  28.5, 6.5, 0,                           !- X,Y,Z Vertex 4 {m}
  28.5, 10.9, 0,                          !- X,Y,Z Vertex 5 {m}
  28.5, 19.6, 0,                          !- X,Y,Z Vertex 6 {m}
  28.5, 21.1, 0,                          !- X,Y,Z Vertex 7 {m}
  41.5, 21.1, 0,                          !- X,Y,Z Vertex 8 {m}
  41.5, 19.3, 0,                          !- X,Y,Z Vertex 9 {m}
  41.5, 15.3, 0,                          !- X,Y,Z Vertex 10 {m}
  41.5, 15.1, 0,                          !- X,Y,Z Vertex 11 {m}
  41.5, 13, 0,                            !- X,Y,Z Vertex 12 {m}
  40.5, 13, 0,                            !- X,Y,Z Vertex 13 {m}
  40.5, 2, 0,                             !- X,Y,Z Vertex 14 {m}
  42.8, 2, 0,                             !- X,Y,Z Vertex 15 {m}
  42.8, -1.1, 0;                          !- X,Y,Z Vertex 16 {m}

BuildingSurface:Detailed,
  Face 378,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1148,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.2, 7, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  34.2, 9.9, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  28.5, 9.9, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  28.5, 7, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 379,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, -1.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  28.5, 4.1, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  28.5, 4.1, 0,                           !- X,Y,Z Vertex 3 {m}
  28.5, -1.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 380,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 351,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 4.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  28.5, 6, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  28.5, 6, 0,                             !- X,Y,Z Vertex 3 {m}
  28.5, 4.1, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 381,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 375,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 6, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  28.5, 6.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  28.5, 6.5, 0,                           !- X,Y,Z Vertex 3 {m}
  28.5, 6, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 382,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 374,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 6.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  28.5, 10.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  28.5, 10.9, 0,                          !- X,Y,Z Vertex 3 {m}
  28.5, 6.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 383,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 373,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 10.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  28.5, 19.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  28.5, 19.6, 0,                          !- X,Y,Z Vertex 3 {m}
  28.5, 10.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 384,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 62,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 19.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  28.5, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  28.5, 21.1, 0,                          !- X,Y,Z Vertex 3 {m}
  28.5, 19.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 385,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5, 21.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  41.5, 21.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  41.5, 21.1, 0,                          !- X,Y,Z Vertex 3 {m}
  28.5, 21.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 386,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 598,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 21.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  41.5, 19.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  41.5, 19.3, 0,                          !- X,Y,Z Vertex 3 {m}
  41.5, 21.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 387,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 608,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 19.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  41.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  41.5, 15.3, 0,                          !- X,Y,Z Vertex 3 {m}
  41.5, 19.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 388,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 400,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  41.5, 15.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  41.5, 15.1, 0,                          !- X,Y,Z Vertex 3 {m}
  41.5, 15.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 389,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 399,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 15.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  41.5, 13, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  41.5, 13, 0,                            !- X,Y,Z Vertex 3 {m}
  41.5, 15.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 390,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 687,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 13, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  40.5, 13, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  40.5, 13, 0,                            !- X,Y,Z Vertex 3 {m}
  41.5, 13, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 391,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 686,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5, 13, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  40.5, 2, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  40.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  40.5, 13, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 392,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 685,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5, 2, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  42.8, 2, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  42.8, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  40.5, 2, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 393,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 684,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.8, 2, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  42.8, -1.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  42.8, -1.1, 0,                          !- X,Y,Z Vertex 3 {m}
  42.8, 2, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 394,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.8, -1.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  28.5, -1.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  28.5, -1.1, 0,                          !- X,Y,Z Vertex 3 {m}
  42.8, -1.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1154,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.2, 9.9, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  34.2, 12.8, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  28.5, 12.8, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  28.5, 9.9, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 13, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  41.5, 18.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  40.6, 18.3, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  40.6, 13, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1160,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.2, 12.8, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  34.2, 17, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  28.5, 17, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  28.5, 12.8, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.8, -1.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  42.8, 2, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  40.5, 2, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  40.5, 13, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  40.6, 13, 2.4384,                       !- X,Y,Z Vertex 5 {m}
  40.6, 18.3, 2.4384,                     !- X,Y,Z Vertex 6 {m}
  41.5, 18.3, 2.4384,                     !- X,Y,Z Vertex 7 {m}
  41.5, 21.1, 2.4384,                     !- X,Y,Z Vertex 8 {m}
  28.5, 21.1, 2.4384,                     !- X,Y,Z Vertex 9 {m}
  28.5, 17, 2.4384,                       !- X,Y,Z Vertex 10 {m}
  34.2, 17, 2.4384,                       !- X,Y,Z Vertex 11 {m}
  34.2, 7, 2.4384,                        !- X,Y,Z Vertex 12 {m}
  28.5, 7, 2.4384,                        !- X,Y,Z Vertex 13 {m}
  28.5, -1.1, 2.4384;                     !- X,Y,Z Vertex 14 {m}

Space,
  Corridor 1 - 4 (2),                     !- Name
  Thermal Zone Corridor 1,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 395,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.4, 13, 0,                            !- X,Y,Z Vertex 1 {m}
  44.4, 13, 0,                            !- X,Y,Z Vertex 2 {m}
  41.5, 13, 0,                            !- X,Y,Z Vertex 3 {m}
  41.5, 15.1, 0,                          !- X,Y,Z Vertex 4 {m}
  41.5, 15.3, 0,                          !- X,Y,Z Vertex 5 {m}
  44.5, 15.3, 0,                          !- X,Y,Z Vertex 6 {m}
  44.5, 19.3, 0,                          !- X,Y,Z Vertex 7 {m}
  44.5, 25.3, 0,                          !- X,Y,Z Vertex 8 {m}
  44.5, 27.4, 0,                          !- X,Y,Z Vertex 9 {m}
  44.5, 29, 0,                            !- X,Y,Z Vertex 10 {m}
  46.4, 29, 0,                            !- X,Y,Z Vertex 11 {m}
  46.4, 15.1, 0,                          !- X,Y,Z Vertex 12 {m}
  49.4, 15.1, 0,                          !- X,Y,Z Vertex 13 {m}
  57.1, 15.1, 0,                          !- X,Y,Z Vertex 14 {m}
  64.4, 15.1, 0,                          !- X,Y,Z Vertex 15 {m}
  64.4, 15.3, 0,                          !- X,Y,Z Vertex 16 {m}
  71.1, 15.3, 0,                          !- X,Y,Z Vertex 17 {m}
  71.1, 13.1, 0,                          !- X,Y,Z Vertex 18 {m}
  61.8, 13.1, 0,                          !- X,Y,Z Vertex 19 {m}
  54.7, 13.1, 0,                          !- X,Y,Z Vertex 20 {m}
  53.2, 13.1, 0,                          !- X,Y,Z Vertex 21 {m}
  53.2, 13, 0;                            !- X,Y,Z Vertex 22 {m}

BuildingSurface:Detailed,
  Face 396,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 108,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4, 13, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  44.4, 15.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  41.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  41.5, 13, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 397,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.4, 13, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  44.4, 13, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  44.4, 13, 0,                            !- X,Y,Z Vertex 3 {m}
  49.4, 13, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 398,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 688,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.4, 13, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  41.5, 13, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  41.5, 13, 0,                            !- X,Y,Z Vertex 3 {m}
  44.4, 13, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 399,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 389,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 13, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  41.5, 15.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  41.5, 15.1, 0,                          !- X,Y,Z Vertex 3 {m}
  41.5, 13, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 400,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 388,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 15.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  41.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  41.5, 15.3, 0,                          !- X,Y,Z Vertex 3 {m}
  41.5, 15.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 401,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 607,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  44.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  44.5, 15.3, 0,                          !- X,Y,Z Vertex 3 {m}
  41.5, 15.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 402,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 606,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  44.5, 19.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  44.5, 19.3, 0,                          !- X,Y,Z Vertex 3 {m}
  44.5, 15.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 403,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 602,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5, 19.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  44.5, 25.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  44.5, 25.3, 0,                          !- X,Y,Z Vertex 3 {m}
  44.5, 19.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 404,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 591,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5, 25.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  44.5, 27.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  44.5, 27.4, 0,                          !- X,Y,Z Vertex 3 {m}
  44.5, 25.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 405,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 585,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5, 27.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  44.5, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  44.5, 29, 0,                            !- X,Y,Z Vertex 3 {m}
  44.5, 27.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 406,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 469,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5, 29, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  46.4, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  46.4, 29, 0,                            !- X,Y,Z Vertex 3 {m}
  44.5, 29, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 407,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.4, 29, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  46.4, 15.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  46.4, 15.1, 0,                          !- X,Y,Z Vertex 3 {m}
  46.4, 29, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 408,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.4, 15.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  49.4, 15.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  49.4, 15.1, 0,                          !- X,Y,Z Vertex 3 {m}
  46.4, 15.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 409,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 615,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.4, 15.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  57.1, 15.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  57.1, 15.1, 0,                          !- X,Y,Z Vertex 3 {m}
  49.4, 15.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 410,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 625,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.1, 15.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  64.4, 15.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  64.4, 15.1, 0,                          !- X,Y,Z Vertex 3 {m}
  57.1, 15.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 411,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 624,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.4, 15.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  64.4, 15.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  64.4, 15.3, 0,                          !- X,Y,Z Vertex 3 {m}
  64.4, 15.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 412,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 630,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.4, 15.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  71.1, 15.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  71.1, 15.3, 0,                          !- X,Y,Z Vertex 3 {m}
  64.4, 15.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 413,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 423,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.1, 15.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  71.1, 13.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  71.1, 13.1, 0,                          !- X,Y,Z Vertex 3 {m}
  71.1, 15.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 414,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 650,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.1, 13.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  61.8, 13.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  61.8, 13.1, 0,                          !- X,Y,Z Vertex 3 {m}
  71.1, 13.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 415,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 646,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.8, 13.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  54.7, 13.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  54.7, 13.1, 0,                          !- X,Y,Z Vertex 3 {m}
  61.8, 13.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 416,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 638,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.7, 13.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  53.2, 13.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  53.2, 13.1, 0,                          !- X,Y,Z Vertex 3 {m}
  54.7, 13.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 417,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 637,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2, 13.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  53.2, 13, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  53.2, 13, 0,                            !- X,Y,Z Vertex 3 {m}
  53.2, 13.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 418,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 636,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2, 13, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  49.4, 13, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  49.4, 13, 0,                            !- X,Y,Z Vertex 3 {m}
  53.2, 13, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (2),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.2, 13, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  53.2, 13.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  71.1, 13.1, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  71.1, 15.3, 2.4384,                     !- X,Y,Z Vertex 4 {m}
  64.4, 15.3, 2.4384,                     !- X,Y,Z Vertex 5 {m}
  64.4, 15.1, 2.4384,                     !- X,Y,Z Vertex 6 {m}
  46.4, 15.1, 2.4384,                     !- X,Y,Z Vertex 7 {m}
  46.4, 29, 2.4384,                       !- X,Y,Z Vertex 8 {m}
  44.5, 29, 2.4384,                       !- X,Y,Z Vertex 9 {m}
  44.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 10 {m}
  44.4, 15.3, 2.4384,                     !- X,Y,Z Vertex 11 {m}
  44.4, 13, 2.4384;                       !- X,Y,Z Vertex 12 {m}

Space,
  Corridor 1 - 4 (3),                     !- Name
  Thermal Zone Corridor 1,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 419,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.1, 0.2, 0,                           !- X,Y,Z Vertex 1 {m}
  71.1, 6.2, 0,                           !- X,Y,Z Vertex 2 {m}
  71.1, 13.1, 0,                          !- X,Y,Z Vertex 3 {m}
  71.1, 15.3, 0,                          !- X,Y,Z Vertex 4 {m}
  73.5, 15.3, 0,                          !- X,Y,Z Vertex 5 {m}
  73.5, 21.6, 0,                          !- X,Y,Z Vertex 6 {m}
  73.5, 29, 0,                            !- X,Y,Z Vertex 7 {m}
  73.5, 34.9, 0,                          !- X,Y,Z Vertex 8 {m}
  73.5, 36.4, 0,                          !- X,Y,Z Vertex 9 {m}
  73.5, 37.8, 0,                          !- X,Y,Z Vertex 10 {m}
  76.4, 37.8, 0,                          !- X,Y,Z Vertex 11 {m}
  79.7, 37.8, 0,                          !- X,Y,Z Vertex 12 {m}
  79.7, 29, 0,                            !- X,Y,Z Vertex 13 {m}
  76.5, 29, 0,                            !- X,Y,Z Vertex 14 {m}
  76.5, 21.6, 0,                          !- X,Y,Z Vertex 15 {m}
  76.5, 15.3, 0,                          !- X,Y,Z Vertex 16 {m}
  79.9, 15.3, 0,                          !- X,Y,Z Vertex 17 {m}
  85.1, 15.3, 0,                          !- X,Y,Z Vertex 18 {m}
  85.1, 13.1, 0,                          !- X,Y,Z Vertex 19 {m}
  76.3, 13.1, 0,                          !- X,Y,Z Vertex 20 {m}
  76.3, 7.6, 0,                           !- X,Y,Z Vertex 21 {m}
  76.3, 6.2, 0,                           !- X,Y,Z Vertex 22 {m}
  76.3, 0.2, 0;                           !- X,Y,Z Vertex 23 {m}

BuildingSurface:Detailed,
  Face 420,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 143,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 30.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  75, 36.4, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  76.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  76.7, 37.8, 2.4384,                     !- X,Y,Z Vertex 4 {m}
  73.5, 37.8, 2.4384,                     !- X,Y,Z Vertex 5 {m}
  73.5, 30.7, 2.4384;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 421,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.1, 0.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  71.1, 6.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  71.1, 6.2, 0,                           !- X,Y,Z Vertex 3 {m}
  71.1, 0.2, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 422,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 651,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.1, 6.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  71.1, 13.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  71.1, 13.1, 0,                          !- X,Y,Z Vertex 3 {m}
  71.1, 6.2, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 423,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 413,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.1, 13.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  71.1, 15.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  71.1, 15.3, 0,                          !- X,Y,Z Vertex 3 {m}
  71.1, 13.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 424,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 629,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.1, 15.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  73.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  73.5, 15.3, 0,                          !- X,Y,Z Vertex 3 {m}
  71.1, 15.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 425,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 628,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  73.5, 21.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  73.5, 21.6, 0,                          !- X,Y,Z Vertex 3 {m}
  73.5, 15.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 426,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.5, 21.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  73.5, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  73.5, 29, 0,                            !- X,Y,Z Vertex 3 {m}
  73.5, 21.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 427,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 571,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.5, 29, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  73.5, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  73.5, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  73.5, 29, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 428,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 459,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.5, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  73.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  73.5, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  73.5, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 429,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 515,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  73.5, 37.8, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  73.5, 37.8, 0,                          !- X,Y,Z Vertex 3 {m}
  73.5, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 430,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.5, 37.8, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  76.4, 37.8, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  76.4, 37.8, 0,                          !- X,Y,Z Vertex 3 {m}
  73.5, 37.8, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 431,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 578,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.4, 37.8, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  79.7, 37.8, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  79.7, 37.8, 0,                          !- X,Y,Z Vertex 3 {m}
  76.4, 37.8, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 432,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 577,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.7, 37.8, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  79.7, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  79.7, 29, 0,                            !- X,Y,Z Vertex 3 {m}
  79.7, 37.8, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 433,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.7, 29, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  76.5, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  76.5, 29, 0,                            !- X,Y,Z Vertex 3 {m}
  79.7, 29, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 434,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.5, 29, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  76.5, 21.6, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  76.5, 21.6, 0,                          !- X,Y,Z Vertex 3 {m}
  76.5, 29, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 435,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 657,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.5, 21.6, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  76.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  76.5, 15.3, 0,                          !- X,Y,Z Vertex 3 {m}
  76.5, 21.6, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 436,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 656,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  79.9, 15.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  79.9, 15.3, 0,                          !- X,Y,Z Vertex 3 {m}
  76.5, 15.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 437,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 662,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.9, 15.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  85.1, 15.3, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  85.1, 15.3, 0,                          !- X,Y,Z Vertex 3 {m}
  79.9, 15.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 438,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 671,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.1, 15.3, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  85.1, 13.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  85.1, 13.1, 0,                          !- X,Y,Z Vertex 3 {m}
  85.1, 15.3, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 439,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 678,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.1, 13.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  76.3, 13.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  76.3, 13.1, 0,                          !- X,Y,Z Vertex 3 {m}
  85.1, 13.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 440,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 677,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.3, 13.1, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  76.3, 7.6, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  76.3, 7.6, 0,                           !- X,Y,Z Vertex 3 {m}
  76.3, 13.1, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 441,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 676,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.3, 7.6, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  76.3, 6.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  76.3, 6.2, 0,                           !- X,Y,Z Vertex 3 {m}
  76.3, 7.6, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 442,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.3, 6.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  76.3, 0.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  76.3, 0.2, 0,                           !- X,Y,Z Vertex 3 {m}
  76.3, 6.2, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 443,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.3, 0.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  71.1, 0.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  71.1, 0.2, 0,                           !- X,Y,Z Vertex 3 {m}
  76.3, 0.2, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.7, 29, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  79.7, 37.8, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  76.7, 37.8, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  76.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 4 {m}
  75, 36.4, 2.4384,                       !- X,Y,Z Vertex 5 {m}
  75, 30.7, 2.4384,                       !- X,Y,Z Vertex 6 {m}
  73.5, 30.7, 2.4384,                     !- X,Y,Z Vertex 7 {m}
  73.5, 29, 2.4384;                       !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (3),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.3, 0.200000000000003, 2.4384,        !- X,Y,Z Vertex 1 {m}
  76.3, 13.1, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  85.1, 13.1, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  85.1, 15.3, 2.4384,                     !- X,Y,Z Vertex 4 {m}
  76.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 5 {m}
  76.5, 29, 2.4384,                       !- X,Y,Z Vertex 6 {m}
  73.5, 29, 2.4384,                       !- X,Y,Z Vertex 7 {m}
  73.5, 15.3, 2.4384,                     !- X,Y,Z Vertex 8 {m}
  71.1, 15.3, 2.4384,                     !- X,Y,Z Vertex 9 {m}
  71.1, 0.200000000000003, 2.4384;        !- X,Y,Z Vertex 10 {m}

Space,
  Corridor 1 - 4 (4),                     !- Name
  Thermal Zone Corridor 1,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 444,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5, 29, 0,                            !- X,Y,Z Vertex 1 {m}
  44.5, 34.9, 0,                          !- X,Y,Z Vertex 2 {m}
  41.5, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  41.5, 29, 0,                            !- X,Y,Z Vertex 4 {m}
  38.7, 29, 0,                            !- X,Y,Z Vertex 5 {m}
  38.7, 36.4, 0,                          !- X,Y,Z Vertex 6 {m}
  40.7, 36.4, 0,                          !- X,Y,Z Vertex 7 {m}
  44.5, 36.4, 0,                          !- X,Y,Z Vertex 8 {m}
  47.5, 36.4, 0,                          !- X,Y,Z Vertex 9 {m}
  50.4, 36.4, 0,                          !- X,Y,Z Vertex 10 {m}
  56.2, 36.4, 0,                          !- X,Y,Z Vertex 11 {m}
  62, 36.4, 0,                            !- X,Y,Z Vertex 12 {m}
  67.8, 36.4, 0,                          !- X,Y,Z Vertex 13 {m}
  73.5, 36.4, 0,                          !- X,Y,Z Vertex 14 {m}
  73.5, 34.9, 0,                          !- X,Y,Z Vertex 15 {m}
  67.7, 34.9, 0,                          !- X,Y,Z Vertex 16 {m}
  62, 34.9, 0,                            !- X,Y,Z Vertex 17 {m}
  59.1, 34.9, 0,                          !- X,Y,Z Vertex 18 {m}
  56.2, 34.9, 0,                          !- X,Y,Z Vertex 19 {m}
  53.3, 34.9, 0,                          !- X,Y,Z Vertex 20 {m}
  50.4, 34.9, 0,                          !- X,Y,Z Vertex 21 {m}
  46.4, 34.9, 0,                          !- X,Y,Z Vertex 22 {m}
  46.4, 32, 0,                            !- X,Y,Z Vertex 23 {m}
  46.4, 29, 0;                            !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Face 445,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.4, 30.7, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  46.4, 34, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  44.6, 34, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  44.6, 36.4, 2.4384,                     !- X,Y,Z Vertex 4 {m}
  43.6, 36.4, 2.4384,                     !- X,Y,Z Vertex 5 {m}
  43.6, 34.9, 2.4384,                     !- X,Y,Z Vertex 6 {m}
  44.5, 34.9, 2.4384,                     !- X,Y,Z Vertex 7 {m}
  44.5, 30.7, 2.4384;                     !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Face 446,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 521,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5, 29, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  44.5, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  44.5, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  44.5, 29, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 447,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 525,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  41.5, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  41.5, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  44.5, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 448,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 524,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  41.5, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  41.5, 29, 0,                            !- X,Y,Z Vertex 3 {m}
  41.5, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 449,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 29, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  38.7, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  38.7, 29, 0,                            !- X,Y,Z Vertex 3 {m}
  41.5, 29, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 450,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.7, 29, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  38.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  38.7, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  38.7, 29, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 451,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 475,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  40.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  40.7, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  38.7, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 452,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 479,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  44.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  44.5, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  40.7, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 453,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 485,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  47.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  47.5, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  44.5, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 454,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 491,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  50.4, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  50.4, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  47.5, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 455,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 497,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.4, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  56.2, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  56.2, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  50.4, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 456,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 503,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  62, 36.4, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  62, 36.4, 0,                            !- X,Y,Z Vertex 3 {m}
  56.2, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 457,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 509,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62, 36.4, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  67.8, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  67.8, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  62, 36.4, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 458,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 516,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.8, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  73.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  73.5, 36.4, 0,                          !- X,Y,Z Vertex 3 {m}
  67.8, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 459,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 428,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  73.5, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  73.5, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  73.5, 36.4, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 460,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 574,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.5, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  67.7, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  67.7, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  73.5, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 461,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 568,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.7, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  62, 34.9, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  62, 34.9, 0,                            !- X,Y,Z Vertex 3 {m}
  67.7, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 462,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 562,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62, 34.9, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  59.1, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  59.1, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  62, 34.9, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 463,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 556,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  56.2, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  56.2, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  59.1, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 464,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 550,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  53.3, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  53.3, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  56.2, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 465,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 544,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  50.4, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  50.4, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  53.3, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 466,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 531,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.4, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  46.4, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  46.4, 34.9, 0,                          !- X,Y,Z Vertex 3 {m}
  50.4, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 467,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 530,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.4, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  46.4, 32, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  46.4, 32, 0,                            !- X,Y,Z Vertex 3 {m}
  46.4, 34.9, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 468,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 536,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.4, 32, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  46.4, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  46.4, 29, 0,                            !- X,Y,Z Vertex 3 {m}
  46.4, 32, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 469,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 406,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.4, 29, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  44.5, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  44.5, 29, 0,                            !- X,Y,Z Vertex 3 {m}
  46.4, 29, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.4, 29, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  46.4, 30.7, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  44.5, 30.7, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  44.5, 29, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 29, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  41.5, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  43.6, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  43.6, 36.4, 2.4384,                     !- X,Y,Z Vertex 4 {m}
  38.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 5 {m}
  38.7, 29, 2.4384;                       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 100,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.5, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  73.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  65, 36.4, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  65, 34.9, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Corridor 1 - 4 (4),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 98,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.4, 34, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  46.4, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  65, 34.9, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  65, 36.4, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  44.6, 36.4, 2.4384,                     !- X,Y,Z Vertex 5 {m}
  44.6, 34, 2.4384;                       !- X,Y,Z Vertex 6 {m}

Space,
  Space 1 - 1,                            !- Name
  Thermal Zone Corridor 1,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11.5, 0,                             !- X,Y,Z Vertex 2 {m}
  8.6, 11.5, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6, 9.7, 0,                            !- X,Y,Z Vertex 4 {m}
  10.5, 9.7, 0,                           !- X,Y,Z Vertex 5 {m}
  10.5, 5.7, 0,                           !- X,Y,Z Vertex 6 {m}
  10.5, 4.1, 0,                           !- X,Y,Z Vertex 7 {m}
  10.5, 0, 0;                             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Face 1,                                 !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1098,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  10.5, 4.2, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.2, 4.2, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  8.2, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 11.5, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  0, 11.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.5, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  8.6, 11.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.6, 11.5, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 12,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 11.5, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  8.6, 9.7, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  8.6, 9.7, 0,                            !- X,Y,Z Vertex 3 {m}
  8.6, 11.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 73,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 9.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  10.5, 9.7, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  10.5, 9.7, 0,                           !- X,Y,Z Vertex 3 {m}
  8.6, 9.7, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 319,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 9.7, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  10.5, 5.7, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  10.5, 5.7, 0,                           !- X,Y,Z Vertex 3 {m}
  10.5, 9.7, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 344,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 5.7, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  10.5, 4.1, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  10.5, 4.1, 0,                           !- X,Y,Z Vertex 3 {m}
  10.5, 5.7, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 8,                                 !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 357,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 4.1, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  10.5, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 4.1, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1092,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  8.2, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  5.8, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1080,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  2.9, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0, 4.2, 2.4384,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1086,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  5.8, 4.2, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  2.9, 4.2, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  2.9, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1044,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6, 5.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  8.6, 11.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.8, 11.5, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  5.8, 5.8, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1032,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9, 5.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  2.9, 11.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 11.5, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  0, 5.8, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1038,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, 5.8, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  5.8, 11.5, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  2.9, 11.5, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  2.9, 5.8, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone Corridor 1,                !- Zone Name
  Space 1 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 104,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 4.2, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  10.5, 9.7, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  8.6, 9.7, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  8.6, 5.8, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  0, 5.8, 2.4384,                         !- X,Y,Z Vertex 5 {m}
  0, 4.2, 2.4384;                         !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Thermal Zone Corridor 1 Thermostat,     !- Name
  Thermal Zone Corridor 1,                !- Zone or ZoneList Name
  Thermal Zone Corridor 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 52,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone Corridor 1 Thermostat Schedule, !- Name
  Thermal Zone Corridor 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone Corridor 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  CLG;                                    !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone Corridor 1,                !- Zone Name
  Thermal Zone Corridor 1 Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone Corridor 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone Corridor 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone Corridor 1 Inlet Node List, !- Name
  Node 164;                               !- Node Name 1

NodeList,
  Thermal Zone Corridor 1 Exhaust Node List, !- Name
  Node 163;                               !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 53,                   !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 163,                               !- Terminal Unit Air Inlet Node Name
  Node 164,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 53,               !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 53 OA Mixer,          !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 53,      !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 53,      !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OutdoorAir:Mixer,
  VRF Zone Terminal 53 OA Mixer,          !- Name
  VRF Zone Terminal 53 Mixer Outlet Node, !- Mixed Air Node Name
  VRF Zone Terminal 53 Outdoor Air Node,  !- Outdoor Air Stream Node Name
  VRF Zone Terminal 53 Relief Node Name,  !- Relief Air Stream Node Name
  Node 163;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 53 Outdoor Air Node;  !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 53,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 53 Mixer Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 53 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 53,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 53 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 53 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 53,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 53 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 164,                               !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone Corridor 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 53,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone Corridor 1,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone Corridor 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone Corridor 1 DSOA Space List, !- Name
  Corridor 1 - 1,                         !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 1
  Corridor 1 - 2,                         !- Space Name 2
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 2
  Corridor 1 - 3,                         !- Space Name 3
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 3
  Corridor 1 - 4,                         !- Space Name 4
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 4
  Corridor 1 - 4 (2),                     !- Space Name 5
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 5
  Corridor 1 - 4 (3),                     !- Space Name 6
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 6
  Corridor 1 - 4 (4),                     !- Space Name 7
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Space Design Specification Outdoor Air Object Name 7
  Space 1 - 1,                            !- Space Name 8
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 8

Zone,
  Thermal Zone Corridor 2,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Corridor 2 - 1,                         !- Name
  Thermal Zone Corridor 2,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 795,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 132,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  34.1, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -0.200000000000003, 34.9, 2.4384,       !- X,Y,Z Vertex 3 {m}
  -0.200000000000003, 36.4, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 796,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.7, 34.9, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  38.7, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  35.5, 36.4, 4.8768,                     !- X,Y,Z Vertex 3 {m}
  31.2, 36.4, 4.8768,                     !- X,Y,Z Vertex 4 {m}
  28.3, 36.4, 4.8768,                     !- X,Y,Z Vertex 5 {m}
  25.4, 36.4, 4.8768,                     !- X,Y,Z Vertex 6 {m}
  22.5, 36.4, 4.8768,                     !- X,Y,Z Vertex 7 {m}
  19.6, 36.4, 4.8768,                     !- X,Y,Z Vertex 8 {m}
  16.7, 36.4, 4.8768,                     !- X,Y,Z Vertex 9 {m}
  13.8, 36.4, 4.8768,                     !- X,Y,Z Vertex 10 {m}
  10.9, 36.4, 4.8768,                     !- X,Y,Z Vertex 11 {m}
  8, 36.4, 4.8768,                        !- X,Y,Z Vertex 12 {m}
  5.6, 36.4, 4.8768,                      !- X,Y,Z Vertex 13 {m}
  2.7, 36.4, 4.8768,                      !- X,Y,Z Vertex 14 {m}
  -0.2, 36.4, 4.8768,                     !- X,Y,Z Vertex 15 {m}
  -0.2, 34.9, 4.8768,                     !- X,Y,Z Vertex 16 {m}
  2.7, 34.9, 4.8768,                      !- X,Y,Z Vertex 17 {m}
  5.5, 34.9, 4.8768,                      !- X,Y,Z Vertex 18 {m}
  8.8, 34.9, 4.8768,                      !- X,Y,Z Vertex 19 {m}
  10.9, 34.9, 4.8768,                     !- X,Y,Z Vertex 20 {m}
  13.9, 34.9, 4.8768,                     !- X,Y,Z Vertex 21 {m}
  16.8, 34.9, 4.8768,                     !- X,Y,Z Vertex 22 {m}
  19.6, 34.9, 4.8768,                     !- X,Y,Z Vertex 23 {m}
  22.6, 34.9, 4.8768,                     !- X,Y,Z Vertex 24 {m}
  25.4, 34.9, 4.8768,                     !- X,Y,Z Vertex 25 {m}
  28.4, 34.9, 4.8768,                     !- X,Y,Z Vertex 26 {m}
  31.2, 34.9, 4.8768;                     !- X,Y,Z Vertex 27 {m}

BuildingSurface:Detailed,
  Face 797,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 919,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2, 34.9, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  28.4, 34.9, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  28.4, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  31.2, 34.9, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 798,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 915,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4, 34.9, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  25.4, 34.9, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  25.4, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  28.4, 34.9, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 799,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 907,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4, 34.9, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  22.6, 34.9, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  22.6, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  25.4, 34.9, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 800,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 903,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6, 34.9, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  19.6, 34.9, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  19.6, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  22.6, 34.9, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 801,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 895,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.6, 34.9, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  16.8, 34.9, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  16.8, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  19.6, 34.9, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 802,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 891,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.8, 34.9, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  13.9, 34.9, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  13.9, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  16.8, 34.9, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 803,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 885,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9, 34.9, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  10.9, 34.9, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  10.9, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  13.9, 34.9, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 804,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 933,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 34.9, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  8.8, 34.9, 4.8768,                      !- X,Y,Z Vertex 2 {m}
  8.8, 34.9, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  10.9, 34.9, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 805,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 879,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8, 34.9, 4.8768,                      !- X,Y,Z Vertex 1 {m}
  5.5, 34.9, 4.8768,                      !- X,Y,Z Vertex 2 {m}
  5.5, 34.9, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  8.8, 34.9, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 806,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 873,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 34.9, 4.8768,                      !- X,Y,Z Vertex 1 {m}
  2.7, 34.9, 4.8768,                      !- X,Y,Z Vertex 2 {m}
  2.7, 34.9, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  5.5, 34.9, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 807,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 867,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7, 34.9, 4.8768,                      !- X,Y,Z Vertex 1 {m}
  -0.2, 34.9, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  -0.2, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  2.7, 34.9, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 808,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.2, 34.9, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  -0.2, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  -0.2, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  -0.2, 34.9, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 809,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 696,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.2, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  2.7, 36.4, 4.8768,                      !- X,Y,Z Vertex 2 {m}
  2.7, 36.4, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  -0.2, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 810,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 700,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7, 36.4, 4.8768,                      !- X,Y,Z Vertex 1 {m}
  5.6, 36.4, 4.8768,                      !- X,Y,Z Vertex 2 {m}
  5.6, 36.4, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  2.7, 36.4, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 811,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 706,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6, 36.4, 4.8768,                      !- X,Y,Z Vertex 1 {m}
  8, 36.4, 4.8768,                        !- X,Y,Z Vertex 2 {m}
  8, 36.4, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  5.6, 36.4, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 812,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 712,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 36.4, 4.8768,                        !- X,Y,Z Vertex 1 {m}
  10.9, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  10.9, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  8, 36.4, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 813,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 718,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  13.8, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  13.8, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  10.9, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 814,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 724,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  16.7, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  16.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  13.8, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 815,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 730,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  19.6, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  19.6, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  16.7, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 816,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 736,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.6, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  22.5, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  22.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  19.6, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 817,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 742,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  25.4, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  25.4, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  22.5, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 818,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 748,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  28.3, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  28.3, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  25.4, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 819,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 754,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  31.2, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  31.2, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  28.3, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 820,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 762,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  35.5, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  35.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  31.2, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 821,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 767,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  38.7, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  38.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  35.5, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 822,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 829,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.7, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  38.7, 34.9, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  38.7, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  38.7, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 823,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 927,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.7, 34.9, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  31.2, 34.9, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  31.2, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  38.7, 34.9, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1,                         !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  38.7, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  34.1, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  34.1, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

Space,
  Corridor 2 - 1 (2),                     !- Name
  Thermal Zone Corridor 2,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 824,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.4, 30.7, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  50.4, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  46.4, 29, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  46.4, 30.7, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 825,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.7, 29, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  79.7, 37.8, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  76.7, 37.8, 4.8768,                     !- X,Y,Z Vertex 3 {m}
  76.7, 36.4, 4.8768,                     !- X,Y,Z Vertex 4 {m}
  75, 36.4, 4.8768,                       !- X,Y,Z Vertex 5 {m}
  75, 30.7, 4.8768,                       !- X,Y,Z Vertex 6 {m}
  65, 30.7, 4.8768,                       !- X,Y,Z Vertex 7 {m}
  50.4, 30.7, 4.8768,                     !- X,Y,Z Vertex 8 {m}
  44.6, 30.7, 4.8768,                     !- X,Y,Z Vertex 9 {m}
  43.6, 30.7, 4.8768,                     !- X,Y,Z Vertex 10 {m}
  43.6, 36.4, 4.8768,                     !- X,Y,Z Vertex 11 {m}
  41.5, 36.4, 4.8768,                     !- X,Y,Z Vertex 12 {m}
  38.7, 36.4, 4.8768,                     !- X,Y,Z Vertex 13 {m}
  38.7, 34.9, 4.8768,                     !- X,Y,Z Vertex 14 {m}
  38.7, 29, 4.8768,                       !- X,Y,Z Vertex 15 {m}
  41.6, 29, 4.8768,                       !- X,Y,Z Vertex 16 {m}
  44.5, 29, 4.8768;                       !- X,Y,Z Vertex 17 {m}

BuildingSurface:Detailed,
  Face 826,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1135,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5, 29, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  41.6, 29, 4.8768,                       !- X,Y,Z Vertex 2 {m}
  41.6, 29, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  44.5, 29, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 827,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6, 29, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  38.7, 29, 4.8768,                       !- X,Y,Z Vertex 2 {m}
  38.7, 29, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  41.6, 29, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 828,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 924,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.7, 29, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  38.7, 34.9, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  38.7, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  38.7, 29, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 829,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 822,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.7, 34.9, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  38.7, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  38.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  38.7, 34.9, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 830,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 777,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.7, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  41.5, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  41.5, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  38.7, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 831,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 776,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  43.6, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  43.6, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  41.5, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 832,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 846,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.6, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  43.6, 30.7, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  43.6, 30.7, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  43.6, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 833,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 845,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.6, 30.7, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  44.6, 30.7, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  44.6, 30.7, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  43.6, 30.7, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 834,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 851,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.6, 30.7, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  50.4, 30.7, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  50.4, 30.7, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  44.6, 30.7, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 835,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 782,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.4, 30.7, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  65, 30.7, 4.8768,                       !- X,Y,Z Vertex 2 {m}
  65, 30.7, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  50.4, 30.7, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 836,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 794,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65, 30.7, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  75, 30.7, 4.8768,                       !- X,Y,Z Vertex 2 {m}
  75, 30.7, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  65, 30.7, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 837,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 793,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 30.7, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  75, 36.4, 4.8768,                       !- X,Y,Z Vertex 2 {m}
  75, 36.4, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  75, 30.7, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 838,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 792,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 36.4, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  76.7, 36.4, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  76.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  75, 36.4, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 839,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 791,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.7, 36.4, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  76.7, 37.8, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  76.7, 37.8, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  76.7, 36.4, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 840,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 855,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.7, 37.8, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  79.7, 37.8, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  79.7, 37.8, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  76.7, 37.8, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 841,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 854,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.7, 37.8, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  79.7, 29, 4.8768,                       !- X,Y,Z Vertex 2 {m}
  79.7, 29, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  79.7, 37.8, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 842,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.7, 29, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  44.5, 29, 4.8768,                       !- X,Y,Z Vertex 2 {m}
  44.5, 29, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  79.7, 29, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 144,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.7, 37.8, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  79.7, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  73.5, 29, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  73.5, 30.7, 2.4384,                     !- X,Y,Z Vertex 4 {m}
  75, 30.7, 2.4384,                       !- X,Y,Z Vertex 5 {m}
  75, 36.4, 2.4384,                       !- X,Y,Z Vertex 6 {m}
  76.7, 36.4, 2.4384,                     !- X,Y,Z Vertex 7 {m}
  76.7, 37.8, 2.4384;                     !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 539,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3, 30.7, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  53.3, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  50.4, 29, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  50.4, 30.7, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.6, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  43.6, 30.7, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  44.5, 30.7, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  44.5, 29, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  41.5, 29, 2.4384,                       !- X,Y,Z Vertex 5 {m}
  41.5, 34.9, 2.4384;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 552,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1, 30.7, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  59.1, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  56.2, 29, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  56.2, 30.7, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 546,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2, 30.7, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  56.2, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  53.3, 29, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  53.3, 30.7, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 558,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62, 30.7, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  62, 29, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  59.1, 29, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  59.1, 30.7, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.7, 30.7, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  67.7, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  62, 29, 2.4384,                         !- X,Y,Z Vertex 3 {m}
  62, 30.7, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 113,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.6, 36.4, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  43.6, 34.9, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  41.5, 34.9, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  41.5, 29, 2.4384,                       !- X,Y,Z Vertex 4 {m}
  38.7, 29, 2.4384,                       !- X,Y,Z Vertex 5 {m}
  38.7, 36.4, 2.4384;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.4, 30.7, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  46.4, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  44.5, 29, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  44.5, 30.7, 2.4384;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (2),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.5, 30.7, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  73.5, 29, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  67.7, 29, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  67.7, 30.7, 2.4384;                     !- X,Y,Z Vertex 4 {m}

Space,
  Corridor 2 - 1 (3),                     !- Name
  Thermal Zone Corridor 2,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 928,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (3),                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 128,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 34.9, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.9, 25.5, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  9, 25.5, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  9, 29, 2.4384,                          !- X,Y,Z Vertex 4 {m}
  8.8, 29, 2.4384,                        !- X,Y,Z Vertex 5 {m}
  8.8, 34.9, 2.4384;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 929,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (3),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 25.5, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  10.9, 29, 4.8768,                       !- X,Y,Z Vertex 2 {m}
  10.9, 34.9, 4.8768,                     !- X,Y,Z Vertex 3 {m}
  8.8, 34.9, 4.8768,                      !- X,Y,Z Vertex 4 {m}
  8.8, 29, 4.8768,                        !- X,Y,Z Vertex 5 {m}
  9, 29, 4.8768,                          !- X,Y,Z Vertex 6 {m}
  9, 25.5, 4.8768;                        !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Face 930,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (3),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 25.5, 4.8768,                        !- X,Y,Z Vertex 1 {m}
  9, 29, 4.8768,                          !- X,Y,Z Vertex 2 {m}
  9, 29, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  9, 25.5, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 931,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone Corridor 2,                !- Zone Name
  Corridor 2 - 1 (3),                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 29, 4.8768,                          !- X,Y,Z Vertex 1 {m}
  8.8, 29, 4.8768,                        !- X,Y,Z Vertex 2 {m}
  8.8, 29, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  9, 29, 2.4384;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
