
Version,
  22.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1 - 9,                            !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

SpaceList,
  189.1-2009 - Office - ClosedOffice - CZ4-8, !- Name
  Space 4 - 10,                           !- Space Name 1
  Space 2 - 14,                           !- Space Name 2
  Space 1 - 13,                           !- Space Name 3
  Space 1 - 2,                            !- Space Name 4
  Space 2 - 5,                            !- Space Name 5
  Space 1 - 15,                           !- Space Name 6
  Space 3 - 10,                           !- Space Name 7
  Space 1 - 1,                            !- Space Name 8
  Space 5 - 4,                            !- Space Name 9
  Space 1 - 11,                           !- Space Name 10
  Space 1 - 10,                           !- Space Name 11
  Space 6 - 11,                           !- Space Name 12
  Space 1 - 12,                           !- Space Name 13
  Space 2 - 1,                            !- Space Name 14
  Space 1 - 14,                           !- Space Name 15
  Space 10 - 9,                           !- Space Name 16
  Space 1 - 3,                            !- Space Name 17
  Space 6 - 1,                            !- Space Name 18
  Space 1 - 4,                            !- Space Name 19
  Space 1 - 5,                            !- Space Name 20
  Space 2 - 7,                            !- Space Name 21
  Space 1 - 6,                            !- Space Name 22
  Space 3 - 6,                            !- Space Name 23
  Space 1 - 9,                            !- Space Name 24
  Space 1 - 7,                            !- Space Name 25
  Space 1 - 8,                            !- Space Name 26
  Space 4 - 1,                            !- Space Name 27
  Space 2 - 9,                            !- Space Name 28
  Space 4 - 2,                            !- Space Name 29
  Space 4 - 14,                           !- Space Name 30
  Space 2 - 10,                           !- Space Name 31
  Space 3 - 15,                           !- Space Name 32
  Space 2 - 15,                           !- Space Name 33
  Space 2 - 11,                           !- Space Name 34
  Space 2 - 12,                           !- Space Name 35
  Space 2 - 13,                           !- Space Name 36
  Space 4 - 11,                           !- Space Name 37
  Space 3 - 4,                            !- Space Name 38
  Space 3 - 1,                            !- Space Name 39
  Space 2 - 8,                            !- Space Name 40
  Space 2 - 2,                            !- Space Name 41
  Space 3 - 12,                           !- Space Name 42
  Space 2 - 3,                            !- Space Name 43
  Space 2 - 4,                            !- Space Name 44
  Space 3 - 8,                            !- Space Name 45
  Space 2 - 6,                            !- Space Name 46
  Space 10 - 13,                          !- Space Name 47
  Space 3 - 2,                            !- Space Name 48
  Space 7 - 2,                            !- Space Name 49
  Space 3 - 11,                           !- Space Name 50
  Space 3 - 5,                            !- Space Name 51
  Space 8 - 8,                            !- Space Name 52
  Space 6 - 10,                           !- Space Name 53
  Space 7 - 4,                            !- Space Name 54
  Space 5 - 1,                            !- Space Name 55
  Space 9 - 14,                           !- Space Name 56
  Space 4 - 15,                           !- Space Name 57
  Space 4 - 9,                            !- Space Name 58
  Space 4 - 4,                            !- Space Name 59
  Space 7 - 9,                            !- Space Name 60
  Space 5 - 12,                           !- Space Name 61
  Space 3 - 9,                            !- Space Name 62
  Space 4 - 12,                           !- Space Name 63
  Space 3 - 14,                           !- Space Name 64
  Space 3 - 7,                            !- Space Name 65
  Space 4 - 8,                            !- Space Name 66
  Space 4 - 5,                            !- Space Name 67
  Space 6 - 15,                           !- Space Name 68
  Space 6 - 12,                           !- Space Name 69
  Space 4 - 3,                            !- Space Name 70
  Space 4 - 13,                           !- Space Name 71
  Space 3 - 13,                           !- Space Name 72
  Space 3 - 3,                            !- Space Name 73
  Space 4 - 6,                            !- Space Name 74
  Space 5 - 10,                           !- Space Name 75
  Space 6 - 14,                           !- Space Name 76
  Space 4 - 7,                            !- Space Name 77
  Space 5 - 11,                           !- Space Name 78
  Space 5 - 13,                           !- Space Name 79
  Space 5 - 14,                           !- Space Name 80
  Space 7 - 11,                           !- Space Name 81
  Space 5 - 15,                           !- Space Name 82
  Space 5 - 2,                            !- Space Name 83
  Space 5 - 7,                            !- Space Name 84
  Space 5 - 3,                            !- Space Name 85
  Space 5 - 5,                            !- Space Name 86
  Space 5 - 6,                            !- Space Name 87
  Space 5 - 8,                            !- Space Name 88
  Space 5 - 9,                            !- Space Name 89
  Space 7 - 8,                            !- Space Name 90
  Space 6 - 13,                           !- Space Name 91
  Space 6 - 2,                            !- Space Name 92
  Space 8 - 15,                           !- Space Name 93
  Space 6 - 3,                            !- Space Name 94
  Space 9 - 8,                            !- Space Name 95
  Space 6 - 4,                            !- Space Name 96
  Space 6 - 5,                            !- Space Name 97
  Space 6 - 6,                            !- Space Name 98
  Space 6 - 7,                            !- Space Name 99
  Space 6 - 8,                            !- Space Name 100
  Space 6 - 9,                            !- Space Name 101
  Space 7 - 1,                            !- Space Name 102
  Space 7 - 10,                           !- Space Name 103
  Space 7 - 12,                           !- Space Name 104
  Space 7 - 13,                           !- Space Name 105
  Space 7 - 14,                           !- Space Name 106
  Space 7 - 15,                           !- Space Name 107
  Space 7 - 3,                            !- Space Name 108
  Space 7 - 5,                            !- Space Name 109
  Space 7 - 6,                            !- Space Name 110
  Space 7 - 7,                            !- Space Name 111
  Space 9 - 4,                            !- Space Name 112
  Space 10 - 10,                          !- Space Name 113
  Space 8 - 4,                            !- Space Name 114
  Space 10 - 15,                          !- Space Name 115
  Space 10 - 2,                           !- Space Name 116
  Space 10 - 5,                           !- Space Name 117
  Space 10 - 3,                           !- Space Name 118
  Space 10 - 1,                           !- Space Name 119
  Space 10 - 11,                          !- Space Name 120
  Space 10 - 12,                          !- Space Name 121
  Space 10 - 14,                          !- Space Name 122
  Space 10 - 4,                           !- Space Name 123
  Space 10 - 6,                           !- Space Name 124
  Space 10 - 7,                           !- Space Name 125
  Space 10 - 8,                           !- Space Name 126
  Space 8 - 5,                            !- Space Name 127
  Space 8 - 3,                            !- Space Name 128
  Space 9 - 7,                            !- Space Name 129
  Space 8 - 1,                            !- Space Name 130
  Space 8 - 10,                           !- Space Name 131
  Space 8 - 11,                           !- Space Name 132
  Space 8 - 12,                           !- Space Name 133
  Space 8 - 2,                            !- Space Name 134
  Space 8 - 13,                           !- Space Name 135
  Space 9 - 2,                            !- Space Name 136
  Space 8 - 14,                           !- Space Name 137
  Space 8 - 6,                            !- Space Name 138
  Space 8 - 7,                            !- Space Name 139
  Space 8 - 9,                            !- Space Name 140
  Space 9 - 1,                            !- Space Name 141
  Space 9 - 10,                           !- Space Name 142
  Space 9 - 11,                           !- Space Name 143
  Space 9 - 12,                           !- Space Name 144
  Space 9 - 13,                           !- Space Name 145
  Space 9 - 15,                           !- Space Name 146
  Space 9 - 3,                            !- Space Name 147
  Space 9 - 5,                            !- Space Name 148
  Space 9 - 6,                            !- Space Name 149
  Space 9 - 9;                            !- Space Name 150

Lights,
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights, !- Name
  189.1-2009 - Office - ClosedOffice - CZ4-8, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  189.1-2009 - Office - ClosedOffice - CZ4-8 People, !- Name
  189.1-2009 - Office - ClosedOffice - CZ4-8, !- Zone or ZoneList or Space or SpaceList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0511285744793712,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Week:Daily,
  Office Work Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Work Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Office Activity Week Rule - Jan1-Dec31, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment, !- Name
  189.1-2009 - Office - ClosedOffice - CZ4-8, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Week:Daily,
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration, !- Name
  189.1-2009 - Office - ClosedOffice - CZ4-8, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000226568,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Face 51,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 9,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 35, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 25, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 52,                                !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 9,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 94,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 4,                              !- X,Y,Z Vertex 1 {m}
  10, 35, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 9,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 9,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 35, 4,                              !- X,Y,Z Vertex 2 {m}
  10, 35, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 35, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 9,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 68,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 35, 4,                              !- X,Y,Z Vertex 1 {m}
  10, 25, 4,                              !- X,Y,Z Vertex 2 {m}
  10, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 35, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 1 - 9,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 48,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 4,                              !- X,Y,Z Vertex 1 {m}
  0, 25, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 25, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Thermal Zone 1 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node 35;                                !- Node Name 1

NodeList,
  Thermal Zone 1 Return Node List,        !- Name
  Node 41;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht,                         !- Name
  Node 35,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht;                             !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 35,                                !- Air Outlet Node Name
  Node 40,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 1 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 1,                         !- Zone or ZoneList Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone 10,                        !- Zone or ZoneList Name 2
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Thermal Zone 100,                       !- Zone or ZoneList Name 3
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Thermal Zone 101,                       !- Zone or ZoneList Name 4
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Thermal Zone 102,                       !- Zone or ZoneList Name 5
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Thermal Zone 103,                       !- Zone or ZoneList Name 6
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Thermal Zone 104,                       !- Zone or ZoneList Name 7
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Thermal Zone 105,                       !- Zone or ZoneList Name 8
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Thermal Zone 106,                       !- Zone or ZoneList Name 9
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Thermal Zone 107,                       !- Zone or ZoneList Name 10
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Thermal Zone 108,                       !- Zone or ZoneList Name 11
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Thermal Zone 109,                       !- Zone or ZoneList Name 12
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Thermal Zone 11,                        !- Zone or ZoneList Name 13
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Thermal Zone 110,                       !- Zone or ZoneList Name 14
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Thermal Zone 111,                       !- Zone or ZoneList Name 15
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  Thermal Zone 112,                       !- Zone or ZoneList Name 16
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  Thermal Zone 113,                       !- Zone or ZoneList Name 17
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  Thermal Zone 114,                       !- Zone or ZoneList Name 18
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  Thermal Zone 115,                       !- Zone or ZoneList Name 19
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  Thermal Zone 116,                       !- Zone or ZoneList Name 20
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 20
  ,                                       !- Design Specification Zone Air Distribution Object Name 20
  Thermal Zone 117,                       !- Zone or ZoneList Name 21
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 21
  ,                                       !- Design Specification Zone Air Distribution Object Name 21
  Thermal Zone 118,                       !- Zone or ZoneList Name 22
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 22
  ,                                       !- Design Specification Zone Air Distribution Object Name 22
  Thermal Zone 119,                       !- Zone or ZoneList Name 23
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 23
  ,                                       !- Design Specification Zone Air Distribution Object Name 23
  Thermal Zone 12,                        !- Zone or ZoneList Name 24
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 24
  ,                                       !- Design Specification Zone Air Distribution Object Name 24
  Thermal Zone 120,                       !- Zone or ZoneList Name 25
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 25
  ,                                       !- Design Specification Zone Air Distribution Object Name 25
  Thermal Zone 121,                       !- Zone or ZoneList Name 26
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 26
  ,                                       !- Design Specification Zone Air Distribution Object Name 26
  Thermal Zone 122,                       !- Zone or ZoneList Name 27
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 27
  ,                                       !- Design Specification Zone Air Distribution Object Name 27
  Thermal Zone 123,                       !- Zone or ZoneList Name 28
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 28
  ,                                       !- Design Specification Zone Air Distribution Object Name 28
  Thermal Zone 124,                       !- Zone or ZoneList Name 29
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 29
  ,                                       !- Design Specification Zone Air Distribution Object Name 29
  Thermal Zone 125,                       !- Zone or ZoneList Name 30
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 30
  ,                                       !- Design Specification Zone Air Distribution Object Name 30
  Thermal Zone 126,                       !- Zone or ZoneList Name 31
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 31
  ,                                       !- Design Specification Zone Air Distribution Object Name 31
  Thermal Zone 127,                       !- Zone or ZoneList Name 32
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 32
  ,                                       !- Design Specification Zone Air Distribution Object Name 32
  Thermal Zone 128,                       !- Zone or ZoneList Name 33
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 33
  ,                                       !- Design Specification Zone Air Distribution Object Name 33
  Thermal Zone 129,                       !- Zone or ZoneList Name 34
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 34
  ,                                       !- Design Specification Zone Air Distribution Object Name 34
  Thermal Zone 13,                        !- Zone or ZoneList Name 35
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 35
  ,                                       !- Design Specification Zone Air Distribution Object Name 35
  Thermal Zone 130,                       !- Zone or ZoneList Name 36
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 36
  ,                                       !- Design Specification Zone Air Distribution Object Name 36
  Thermal Zone 131,                       !- Zone or ZoneList Name 37
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 37
  ,                                       !- Design Specification Zone Air Distribution Object Name 37
  Thermal Zone 132,                       !- Zone or ZoneList Name 38
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 38
  ,                                       !- Design Specification Zone Air Distribution Object Name 38
  Thermal Zone 133,                       !- Zone or ZoneList Name 39
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 39
  ,                                       !- Design Specification Zone Air Distribution Object Name 39
  Thermal Zone 134,                       !- Zone or ZoneList Name 40
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 40
  ,                                       !- Design Specification Zone Air Distribution Object Name 40
  Thermal Zone 135,                       !- Zone or ZoneList Name 41
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 41
  ,                                       !- Design Specification Zone Air Distribution Object Name 41
  Thermal Zone 136,                       !- Zone or ZoneList Name 42
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 42
  ,                                       !- Design Specification Zone Air Distribution Object Name 42
  Thermal Zone 137,                       !- Zone or ZoneList Name 43
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 43
  ,                                       !- Design Specification Zone Air Distribution Object Name 43
  Thermal Zone 138,                       !- Zone or ZoneList Name 44
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 44
  ,                                       !- Design Specification Zone Air Distribution Object Name 44
  Thermal Zone 139,                       !- Zone or ZoneList Name 45
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 45
  ,                                       !- Design Specification Zone Air Distribution Object Name 45
  Thermal Zone 14,                        !- Zone or ZoneList Name 46
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 46
  ,                                       !- Design Specification Zone Air Distribution Object Name 46
  Thermal Zone 140,                       !- Zone or ZoneList Name 47
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 47
  ,                                       !- Design Specification Zone Air Distribution Object Name 47
  Thermal Zone 141,                       !- Zone or ZoneList Name 48
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 48
  ,                                       !- Design Specification Zone Air Distribution Object Name 48
  Thermal Zone 142,                       !- Zone or ZoneList Name 49
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 49
  ,                                       !- Design Specification Zone Air Distribution Object Name 49
  Thermal Zone 143,                       !- Zone or ZoneList Name 50
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 50
  ,                                       !- Design Specification Zone Air Distribution Object Name 50
  Thermal Zone 144,                       !- Zone or ZoneList Name 51
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 51
  ,                                       !- Design Specification Zone Air Distribution Object Name 51
  Thermal Zone 145,                       !- Zone or ZoneList Name 52
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 52
  ,                                       !- Design Specification Zone Air Distribution Object Name 52
  Thermal Zone 146,                       !- Zone or ZoneList Name 53
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 53
  ,                                       !- Design Specification Zone Air Distribution Object Name 53
  Thermal Zone 147,                       !- Zone or ZoneList Name 54
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 54
  ,                                       !- Design Specification Zone Air Distribution Object Name 54
  Thermal Zone 148,                       !- Zone or ZoneList Name 55
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 55
  ,                                       !- Design Specification Zone Air Distribution Object Name 55
  Thermal Zone 149,                       !- Zone or ZoneList Name 56
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 56
  ,                                       !- Design Specification Zone Air Distribution Object Name 56
  Thermal Zone 15,                        !- Zone or ZoneList Name 57
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 57
  ,                                       !- Design Specification Zone Air Distribution Object Name 57
  Thermal Zone 150,                       !- Zone or ZoneList Name 58
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 58
  ,                                       !- Design Specification Zone Air Distribution Object Name 58
  Thermal Zone 16,                        !- Zone or ZoneList Name 59
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 59
  ,                                       !- Design Specification Zone Air Distribution Object Name 59
  Thermal Zone 17,                        !- Zone or ZoneList Name 60
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 60
  ,                                       !- Design Specification Zone Air Distribution Object Name 60
  Thermal Zone 18,                        !- Zone or ZoneList Name 61
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 61
  ,                                       !- Design Specification Zone Air Distribution Object Name 61
  Thermal Zone 19,                        !- Zone or ZoneList Name 62
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 62
  ,                                       !- Design Specification Zone Air Distribution Object Name 62
  Thermal Zone 2,                         !- Zone or ZoneList Name 63
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 63
  ,                                       !- Design Specification Zone Air Distribution Object Name 63
  Thermal Zone 20,                        !- Zone or ZoneList Name 64
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 64
  ,                                       !- Design Specification Zone Air Distribution Object Name 64
  Thermal Zone 21,                        !- Zone or ZoneList Name 65
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 65
  ,                                       !- Design Specification Zone Air Distribution Object Name 65
  Thermal Zone 22,                        !- Zone or ZoneList Name 66
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 66
  ,                                       !- Design Specification Zone Air Distribution Object Name 66
  Thermal Zone 23,                        !- Zone or ZoneList Name 67
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 67
  ,                                       !- Design Specification Zone Air Distribution Object Name 67
  Thermal Zone 24,                        !- Zone or ZoneList Name 68
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 68
  ,                                       !- Design Specification Zone Air Distribution Object Name 68
  Thermal Zone 25,                        !- Zone or ZoneList Name 69
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 69
  ,                                       !- Design Specification Zone Air Distribution Object Name 69
  Thermal Zone 26,                        !- Zone or ZoneList Name 70
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 70
  ,                                       !- Design Specification Zone Air Distribution Object Name 70
  Thermal Zone 27,                        !- Zone or ZoneList Name 71
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 71
  ,                                       !- Design Specification Zone Air Distribution Object Name 71
  Thermal Zone 28,                        !- Zone or ZoneList Name 72
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 72
  ,                                       !- Design Specification Zone Air Distribution Object Name 72
  Thermal Zone 29,                        !- Zone or ZoneList Name 73
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 73
  ,                                       !- Design Specification Zone Air Distribution Object Name 73
  Thermal Zone 3,                         !- Zone or ZoneList Name 74
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 74
  ,                                       !- Design Specification Zone Air Distribution Object Name 74
  Thermal Zone 30,                        !- Zone or ZoneList Name 75
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 75
  ,                                       !- Design Specification Zone Air Distribution Object Name 75
  Thermal Zone 31,                        !- Zone or ZoneList Name 76
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 76
  ,                                       !- Design Specification Zone Air Distribution Object Name 76
  Thermal Zone 32,                        !- Zone or ZoneList Name 77
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 77
  ,                                       !- Design Specification Zone Air Distribution Object Name 77
  Thermal Zone 33,                        !- Zone or ZoneList Name 78
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 78
  ,                                       !- Design Specification Zone Air Distribution Object Name 78
  Thermal Zone 34,                        !- Zone or ZoneList Name 79
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 79
  ,                                       !- Design Specification Zone Air Distribution Object Name 79
  Thermal Zone 35,                        !- Zone or ZoneList Name 80
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 80
  ,                                       !- Design Specification Zone Air Distribution Object Name 80
  Thermal Zone 36,                        !- Zone or ZoneList Name 81
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 81
  ,                                       !- Design Specification Zone Air Distribution Object Name 81
  Thermal Zone 37,                        !- Zone or ZoneList Name 82
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 82
  ,                                       !- Design Specification Zone Air Distribution Object Name 82
  Thermal Zone 38,                        !- Zone or ZoneList Name 83
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 83
  ,                                       !- Design Specification Zone Air Distribution Object Name 83
  Thermal Zone 39,                        !- Zone or ZoneList Name 84
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 84
  ,                                       !- Design Specification Zone Air Distribution Object Name 84
  Thermal Zone 4,                         !- Zone or ZoneList Name 85
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 85
  ,                                       !- Design Specification Zone Air Distribution Object Name 85
  Thermal Zone 40,                        !- Zone or ZoneList Name 86
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 86
  ,                                       !- Design Specification Zone Air Distribution Object Name 86
  Thermal Zone 41,                        !- Zone or ZoneList Name 87
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 87
  ,                                       !- Design Specification Zone Air Distribution Object Name 87
  Thermal Zone 42,                        !- Zone or ZoneList Name 88
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 88
  ,                                       !- Design Specification Zone Air Distribution Object Name 88
  Thermal Zone 43,                        !- Zone or ZoneList Name 89
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 89
  ,                                       !- Design Specification Zone Air Distribution Object Name 89
  Thermal Zone 44,                        !- Zone or ZoneList Name 90
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 90
  ,                                       !- Design Specification Zone Air Distribution Object Name 90
  Thermal Zone 45,                        !- Zone or ZoneList Name 91
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 91
  ,                                       !- Design Specification Zone Air Distribution Object Name 91
  Thermal Zone 46,                        !- Zone or ZoneList Name 92
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 92
  ,                                       !- Design Specification Zone Air Distribution Object Name 92
  Thermal Zone 47,                        !- Zone or ZoneList Name 93
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 93
  ,                                       !- Design Specification Zone Air Distribution Object Name 93
  Thermal Zone 48,                        !- Zone or ZoneList Name 94
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 94
  ,                                       !- Design Specification Zone Air Distribution Object Name 94
  Thermal Zone 49,                        !- Zone or ZoneList Name 95
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 95
  ,                                       !- Design Specification Zone Air Distribution Object Name 95
  Thermal Zone 5,                         !- Zone or ZoneList Name 96
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 96
  ,                                       !- Design Specification Zone Air Distribution Object Name 96
  Thermal Zone 50,                        !- Zone or ZoneList Name 97
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 97
  ,                                       !- Design Specification Zone Air Distribution Object Name 97
  Thermal Zone 51,                        !- Zone or ZoneList Name 98
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 98
  ,                                       !- Design Specification Zone Air Distribution Object Name 98
  Thermal Zone 52,                        !- Zone or ZoneList Name 99
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 99
  ,                                       !- Design Specification Zone Air Distribution Object Name 99
  Thermal Zone 53,                        !- Zone or ZoneList Name 100
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 100
  ,                                       !- Design Specification Zone Air Distribution Object Name 100
  Thermal Zone 54,                        !- Zone or ZoneList Name 101
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 101
  ,                                       !- Design Specification Zone Air Distribution Object Name 101
  Thermal Zone 55,                        !- Zone or ZoneList Name 102
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 102
  ,                                       !- Design Specification Zone Air Distribution Object Name 102
  Thermal Zone 56,                        !- Zone or ZoneList Name 103
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 103
  ,                                       !- Design Specification Zone Air Distribution Object Name 103
  Thermal Zone 57,                        !- Zone or ZoneList Name 104
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 104
  ,                                       !- Design Specification Zone Air Distribution Object Name 104
  Thermal Zone 58,                        !- Zone or ZoneList Name 105
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 105
  ,                                       !- Design Specification Zone Air Distribution Object Name 105
  Thermal Zone 59,                        !- Zone or ZoneList Name 106
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 106
  ,                                       !- Design Specification Zone Air Distribution Object Name 106
  Thermal Zone 6,                         !- Zone or ZoneList Name 107
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 107
  ,                                       !- Design Specification Zone Air Distribution Object Name 107
  Thermal Zone 60,                        !- Zone or ZoneList Name 108
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 108
  ,                                       !- Design Specification Zone Air Distribution Object Name 108
  Thermal Zone 61,                        !- Zone or ZoneList Name 109
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 109
  ,                                       !- Design Specification Zone Air Distribution Object Name 109
  Thermal Zone 62,                        !- Zone or ZoneList Name 110
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 110
  ,                                       !- Design Specification Zone Air Distribution Object Name 110
  Thermal Zone 63,                        !- Zone or ZoneList Name 111
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 111
  ,                                       !- Design Specification Zone Air Distribution Object Name 111
  Thermal Zone 64,                        !- Zone or ZoneList Name 112
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 112
  ,                                       !- Design Specification Zone Air Distribution Object Name 112
  Thermal Zone 65,                        !- Zone or ZoneList Name 113
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 113
  ,                                       !- Design Specification Zone Air Distribution Object Name 113
  Thermal Zone 66,                        !- Zone or ZoneList Name 114
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 114
  ,                                       !- Design Specification Zone Air Distribution Object Name 114
  Thermal Zone 67,                        !- Zone or ZoneList Name 115
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 115
  ,                                       !- Design Specification Zone Air Distribution Object Name 115
  Thermal Zone 68,                        !- Zone or ZoneList Name 116
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 116
  ,                                       !- Design Specification Zone Air Distribution Object Name 116
  Thermal Zone 69,                        !- Zone or ZoneList Name 117
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 117
  ,                                       !- Design Specification Zone Air Distribution Object Name 117
  Thermal Zone 7,                         !- Zone or ZoneList Name 118
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 118
  ,                                       !- Design Specification Zone Air Distribution Object Name 118
  Thermal Zone 70,                        !- Zone or ZoneList Name 119
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 119
  ,                                       !- Design Specification Zone Air Distribution Object Name 119
  Thermal Zone 71,                        !- Zone or ZoneList Name 120
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 120
  ,                                       !- Design Specification Zone Air Distribution Object Name 120
  Thermal Zone 72,                        !- Zone or ZoneList Name 121
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 121
  ,                                       !- Design Specification Zone Air Distribution Object Name 121
  Thermal Zone 73,                        !- Zone or ZoneList Name 122
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 122
  ,                                       !- Design Specification Zone Air Distribution Object Name 122
  Thermal Zone 74,                        !- Zone or ZoneList Name 123
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 123
  ,                                       !- Design Specification Zone Air Distribution Object Name 123
  Thermal Zone 75,                        !- Zone or ZoneList Name 124
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 124
  ,                                       !- Design Specification Zone Air Distribution Object Name 124
  Thermal Zone 76,                        !- Zone or ZoneList Name 125
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 125
  ,                                       !- Design Specification Zone Air Distribution Object Name 125
  Thermal Zone 77,                        !- Zone or ZoneList Name 126
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 126
  ,                                       !- Design Specification Zone Air Distribution Object Name 126
  Thermal Zone 78,                        !- Zone or ZoneList Name 127
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 127
  ,                                       !- Design Specification Zone Air Distribution Object Name 127
  Thermal Zone 79,                        !- Zone or ZoneList Name 128
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 128
  ,                                       !- Design Specification Zone Air Distribution Object Name 128
  Thermal Zone 8,                         !- Zone or ZoneList Name 129
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 129
  ,                                       !- Design Specification Zone Air Distribution Object Name 129
  Thermal Zone 80,                        !- Zone or ZoneList Name 130
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 130
  ,                                       !- Design Specification Zone Air Distribution Object Name 130
  Thermal Zone 81,                        !- Zone or ZoneList Name 131
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 131
  ,                                       !- Design Specification Zone Air Distribution Object Name 131
  Thermal Zone 82,                        !- Zone or ZoneList Name 132
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 132
  ,                                       !- Design Specification Zone Air Distribution Object Name 132
  Thermal Zone 83,                        !- Zone or ZoneList Name 133
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 133
  ,                                       !- Design Specification Zone Air Distribution Object Name 133
  Thermal Zone 84,                        !- Zone or ZoneList Name 134
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 134
  ,                                       !- Design Specification Zone Air Distribution Object Name 134
  Thermal Zone 85,                        !- Zone or ZoneList Name 135
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 135
  ,                                       !- Design Specification Zone Air Distribution Object Name 135
  Thermal Zone 86,                        !- Zone or ZoneList Name 136
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 136
  ,                                       !- Design Specification Zone Air Distribution Object Name 136
  Thermal Zone 87,                        !- Zone or ZoneList Name 137
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 137
  ,                                       !- Design Specification Zone Air Distribution Object Name 137
  Thermal Zone 88,                        !- Zone or ZoneList Name 138
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 138
  ,                                       !- Design Specification Zone Air Distribution Object Name 138
  Thermal Zone 89,                        !- Zone or ZoneList Name 139
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 139
  ,                                       !- Design Specification Zone Air Distribution Object Name 139
  Thermal Zone 9,                         !- Zone or ZoneList Name 140
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 140
  ,                                       !- Design Specification Zone Air Distribution Object Name 140
  Thermal Zone 90,                        !- Zone or ZoneList Name 141
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 141
  ,                                       !- Design Specification Zone Air Distribution Object Name 141
  Thermal Zone 91,                        !- Zone or ZoneList Name 142
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 142
  ,                                       !- Design Specification Zone Air Distribution Object Name 142
  Thermal Zone 92,                        !- Zone or ZoneList Name 143
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 143
  ,                                       !- Design Specification Zone Air Distribution Object Name 143
  Thermal Zone 93,                        !- Zone or ZoneList Name 144
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 144
  ,                                       !- Design Specification Zone Air Distribution Object Name 144
  Thermal Zone 94,                        !- Zone or ZoneList Name 145
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 145
  ,                                       !- Design Specification Zone Air Distribution Object Name 145
  Thermal Zone 95,                        !- Zone or ZoneList Name 146
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 146
  ,                                       !- Design Specification Zone Air Distribution Object Name 146
  Thermal Zone 96,                        !- Zone or ZoneList Name 147
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 147
  ,                                       !- Design Specification Zone Air Distribution Object Name 147
  Thermal Zone 97,                        !- Zone or ZoneList Name 148
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 148
  ,                                       !- Design Specification Zone Air Distribution Object Name 148
  Thermal Zone 98,                        !- Zone or ZoneList Name 149
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 149
  ,                                       !- Design Specification Zone Air Distribution Object Name 149
  Thermal Zone 99,                        !- Zone or ZoneList Name 150
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 150
  ;                                       !- Design Specification Zone Air Distribution Object Name 150

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 1 DSOA Space List,         !- Name
  Space 1 - 9,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 10,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1 - 2,                            !- Name
  Thermal Zone 10,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 1 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 61,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  13, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  13, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 15, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 1 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 18,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 15, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 1 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 6,                                 !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 1 - 2,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 15, 0,                              !- X,Y,Z Vertex 4 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 7,                                 !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 1 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 151,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  10, 15, 4,                              !- X,Y,Z Vertex 3 {m}
  6, 15, 4,                               !- X,Y,Z Vertex 4 {m}
  6, 0, 4;                                !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 8,                                 !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 1 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 4,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 15, 4,                               !- X,Y,Z Vertex 2 {m}
  6, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 1 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 50,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  10, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  6, 15, 0;                               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 10,                        !- Zone Name
  Thermal Zone 10 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 10 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Thermal Zone 10 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 10 Inlet Node List,        !- Name
  Node 42;                                !- Node Name 1

NodeList,
  Thermal Zone 10 Return Node List,       !- Name
  Node 43;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 1,                       !- Name
  Node 42,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 1;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 1,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 42,                                !- Air Outlet Node Name
  Node 44,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 10 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 1,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 10,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 10 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 10 DSOA Space List,        !- Name
  Space 1 - 2,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 100,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 7 - 10,                           !- Name
  Thermal Zone 100,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 622,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 7 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 529,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 24,                             !- X,Y,Z Vertex 1 {m}
  13, 0, 24,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 24,                               !- X,Y,Z Vertex 3 {m}
  6, 15, 24,                              !- X,Y,Z Vertex 4 {m}
  10, 15, 24;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 623,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 7 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 716,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  6, 15, 28,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 28,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 28,                              !- X,Y,Z Vertex 4 {m}
  13, 15, 28;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 624,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 7 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 634,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  13, 0, 28,                              !- X,Y,Z Vertex 2 {m}
  13, 0, 24,                              !- X,Y,Z Vertex 3 {m}
  13, 15, 24;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 625,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 7 - 10,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 28,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 28,                               !- X,Y,Z Vertex 2 {m}
  6, 0, 24,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 626,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 7 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 618,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 28,                               !- X,Y,Z Vertex 1 {m}
  6, 15, 28,                              !- X,Y,Z Vertex 2 {m}
  6, 15, 24,                              !- X,Y,Z Vertex 3 {m}
  6, 0, 24;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 627,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 7 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 593,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 28,                              !- X,Y,Z Vertex 1 {m}
  10, 15, 28,                             !- X,Y,Z Vertex 2 {m}
  10, 15, 24,                             !- X,Y,Z Vertex 3 {m}
  6, 15, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 628,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Space 7 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 601,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  13, 15, 28,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 24,                             !- X,Y,Z Vertex 3 {m}
  10, 15, 24;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 100,                       !- Zone Name
  Thermal Zone 100 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 100 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 192,                               !- Zone Air Node Name
  Thermal Zone 100 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 100 Inlet Node List,       !- Name
  Node 205;                               !- Node Name 1

NodeList,
  Thermal Zone 100 Return Node List,      !- Name
  Node 206;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 30,                      !- Name
  Node 205,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 30;                          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 30,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 205,                               !- Air Outlet Node Name
  Node 207,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 100 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 30,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 100,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 100 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 100 DSOA Space List,       !- Name
  Space 7 - 10,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 101,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 7 - 11,                           !- Name
  Thermal Zone 101,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 629,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 7 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 536,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 24,                             !- X,Y,Z Vertex 1 {m}
  20, 7, 24,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 24,                              !- X,Y,Z Vertex 3 {m}
  13, 0, 24,                              !- X,Y,Z Vertex 4 {m}
  13, 15, 24;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 630,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 7 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 723,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  13, 0, 28,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 28,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 28,                              !- X,Y,Z Vertex 4 {m}
  20, 15, 28;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 631,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 7 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 640,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  20, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 24,                              !- X,Y,Z Vertex 3 {m}
  20, 15, 24;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 632,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 7 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 652,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 28,                              !- X,Y,Z Vertex 1 {m}
  20, 0, 28,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 24,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 633,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 7 - 11,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 28,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 28,                              !- X,Y,Z Vertex 2 {m}
  13, 0, 24,                              !- X,Y,Z Vertex 3 {m}
  20, 0, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 634,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 7 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 624,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 28,                              !- X,Y,Z Vertex 1 {m}
  13, 15, 28,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 24,                             !- X,Y,Z Vertex 3 {m}
  13, 0, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 635,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Space 7 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 600,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 28,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 24,                             !- X,Y,Z Vertex 3 {m}
  13, 15, 24;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 101,                       !- Zone Name
  Thermal Zone 101 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 101 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 193,                               !- Zone Air Node Name
  Thermal Zone 101 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 101 Inlet Node List,       !- Name
  Node 208;                               !- Node Name 1

NodeList,
  Thermal Zone 101 Return Node List,      !- Name
  Node 209;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 31,                      !- Name
  Node 208,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 31;                          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 31,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 208,                               !- Air Outlet Node Name
  Node 210,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 101 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 31,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 101,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 101 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 101 DSOA Space List,       !- Name
  Space 7 - 11,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 102,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 7 - 12,                           !- Name
  Thermal Zone 102,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 636,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 7 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 543,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 24,                             !- X,Y,Z Vertex 1 {m}
  30, 7, 24,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 24,                              !- X,Y,Z Vertex 3 {m}
  20, 15, 24;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 637,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 7 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 730,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  20, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 28,                              !- X,Y,Z Vertex 3 {m}
  30, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 638,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 7 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 646,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  30, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 24,                              !- X,Y,Z Vertex 3 {m}
  30, 15, 24;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 639,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 7 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 653,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 28,                              !- X,Y,Z Vertex 1 {m}
  20, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 24,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 640,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 7 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 631,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 28,                              !- X,Y,Z Vertex 1 {m}
  20, 15, 28,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 24,                             !- X,Y,Z Vertex 3 {m}
  20, 7, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 641,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Space 7 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 607,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 28,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 24,                             !- X,Y,Z Vertex 3 {m}
  20, 15, 24;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 102,                       !- Zone Name
  Thermal Zone 102 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 102 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 194,                               !- Zone Air Node Name
  Thermal Zone 102 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 102 Inlet Node List,       !- Name
  Node 211;                               !- Node Name 1

NodeList,
  Thermal Zone 102 Return Node List,      !- Name
  Node 212;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 32,                      !- Name
  Node 211,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 32;                          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 32,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 211,                               !- Air Outlet Node Name
  Node 213,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 102 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 32,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 102,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 102 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 102 DSOA Space List,       !- Name
  Space 7 - 12,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 103,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 7 - 13,                           !- Name
  Thermal Zone 103,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 642,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 103,                       !- Zone Name
  Space 7 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 549,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15, 24,                             !- X,Y,Z Vertex 1 {m}
  40, 7, 24,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 24,                              !- X,Y,Z Vertex 3 {m}
  30, 15, 24;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 643,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 103,                       !- Zone Name
  Space 7 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 736,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  30, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  40, 7, 28,                              !- X,Y,Z Vertex 3 {m}
  40, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 644,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 103,                       !- Zone Name
  Space 7 - 13,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  40, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  40, 7, 24,                              !- X,Y,Z Vertex 3 {m}
  40, 15, 24;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 645,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 103,                       !- Zone Name
  Space 7 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 659,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 7, 28,                              !- X,Y,Z Vertex 1 {m}
  30, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 24,                              !- X,Y,Z Vertex 3 {m}
  40, 7, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 646,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 103,                       !- Zone Name
  Space 7 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 638,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 28,                              !- X,Y,Z Vertex 1 {m}
  30, 15, 28,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 24,                             !- X,Y,Z Vertex 3 {m}
  30, 7, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 647,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 103,                       !- Zone Name
  Space 7 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 613,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  40, 15, 28,                             !- X,Y,Z Vertex 2 {m}
  40, 15, 24,                             !- X,Y,Z Vertex 3 {m}
  30, 15, 24;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 103,                       !- Zone Name
  Thermal Zone 103 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 103 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 195,                               !- Zone Air Node Name
  Thermal Zone 103 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 103 Inlet Node List,       !- Name
  Node 214;                               !- Node Name 1

NodeList,
  Thermal Zone 103 Return Node List,      !- Name
  Node 215;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 33,                      !- Name
  Node 214,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 33;                          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 33,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 214,                               !- Air Outlet Node Name
  Node 216,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 103 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 33,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 103,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 103 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 103 DSOA Space List,       !- Name
  Space 7 - 13,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 104,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 7 - 14,                           !- Name
  Thermal Zone 104,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 648,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 104,                       !- Zone Name
  Space 7 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 555,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 24,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 24,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 24,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 649,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 104,                       !- Zone Name
  Space 7 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 742,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 28,                              !- X,Y,Z Vertex 1 {m}
  20, 0, 28,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 28,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 650,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 104,                       !- Zone Name
  Space 7 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 658,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 28,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 28,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 24,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 651,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 104,                       !- Zone Name
  Space 7 - 14,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 28,                              !- X,Y,Z Vertex 1 {m}
  20, 0, 28,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 24,                              !- X,Y,Z Vertex 3 {m}
  30, 0, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 652,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 104,                       !- Zone Name
  Space 7 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 632,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 28,                              !- X,Y,Z Vertex 1 {m}
  20, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 24,                              !- X,Y,Z Vertex 3 {m}
  20, 0, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 653,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 104,                       !- Zone Name
  Space 7 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 639,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 28,                              !- X,Y,Z Vertex 1 {m}
  30, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 24,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 24;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 104,                       !- Zone Name
  Thermal Zone 104 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 104 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 196,                               !- Zone Air Node Name
  Thermal Zone 104 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 104 Inlet Node List,       !- Name
  Node 217;                               !- Node Name 1

NodeList,
  Thermal Zone 104 Return Node List,      !- Name
  Node 218;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 34,                      !- Name
  Node 217,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 34;                          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 34,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 217,                               !- Air Outlet Node Name
  Node 219,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 104 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 34,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 104,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 104 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 104 DSOA Space List,       !- Name
  Space 7 - 14,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 105,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 7 - 15,                           !- Name
  Thermal Zone 105,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 654,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 105,                       !- Zone Name
  Space 7 - 15,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 561,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 7, 24,                              !- X,Y,Z Vertex 1 {m}
  40, 0, 24,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 24,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 655,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 105,                       !- Zone Name
  Space 7 - 15,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 748,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 28,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 28,                              !- X,Y,Z Vertex 2 {m}
  40, 0, 28,                              !- X,Y,Z Vertex 3 {m}
  40, 7, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 656,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 105,                       !- Zone Name
  Space 7 - 15,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 7, 28,                              !- X,Y,Z Vertex 1 {m}
  40, 0, 28,                              !- X,Y,Z Vertex 2 {m}
  40, 0, 24,                              !- X,Y,Z Vertex 3 {m}
  40, 7, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 657,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 105,                       !- Zone Name
  Space 7 - 15,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 0, 28,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 28,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 24,                              !- X,Y,Z Vertex 3 {m}
  40, 0, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 658,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 105,                       !- Zone Name
  Space 7 - 15,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 650,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 28,                              !- X,Y,Z Vertex 1 {m}
  30, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 24,                              !- X,Y,Z Vertex 3 {m}
  30, 0, 24;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 659,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 105,                       !- Zone Name
  Space 7 - 15,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 645,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 28,                              !- X,Y,Z Vertex 1 {m}
  40, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  40, 7, 24,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 24;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 105,                       !- Zone Name
  Thermal Zone 105 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 105 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 197,                               !- Zone Air Node Name
  Thermal Zone 105 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 105 Inlet Node List,       !- Name
  Node 220;                               !- Node Name 1

NodeList,
  Thermal Zone 105 Return Node List,      !- Name
  Node 221;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 35,                      !- Name
  Node 220,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 35;                          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 35,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 220,                               !- Air Outlet Node Name
  Node 222,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 105 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 35,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 105,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 105 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 105 DSOA Space List,       !- Name
  Space 7 - 15,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 106,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 1,                            !- Name
  Thermal Zone 106,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 660,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 106,                       !- Zone Name
  Space 8 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 567,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 35, 28,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 28,                             !- X,Y,Z Vertex 2 {m}
  0, 25, 28,                              !- X,Y,Z Vertex 3 {m}
  0, 35, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 661,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 106,                       !- Zone Name
  Space 8 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 754,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 32,                              !- X,Y,Z Vertex 1 {m}
  0, 25, 32,                              !- X,Y,Z Vertex 2 {m}
  10, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  10, 35, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 662,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 106,                       !- Zone Name
  Space 8 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 670,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  10, 35, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 663,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 106,                       !- Zone Name
  Space 8 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 690,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  0, 25, 32,                              !- X,Y,Z Vertex 2 {m}
  0, 25, 28,                              !- X,Y,Z Vertex 3 {m}
  10, 25, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 664,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 106,                       !- Zone Name
  Space 8 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 32,                              !- X,Y,Z Vertex 1 {m}
  0, 35, 32,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 28,                              !- X,Y,Z Vertex 3 {m}
  0, 25, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 665,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 106,                       !- Zone Name
  Space 8 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 32,                              !- X,Y,Z Vertex 1 {m}
  10, 35, 32,                             !- X,Y,Z Vertex 2 {m}
  10, 35, 28,                             !- X,Y,Z Vertex 3 {m}
  0, 35, 28;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 106,                       !- Zone Name
  Thermal Zone 106 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 106 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 455,                               !- Zone Air Node Name
  Thermal Zone 106 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 106 Inlet Node List,       !- Name
  Node 475;                               !- Node Name 1

NodeList,
  Thermal Zone 106 Return Node List,      !- Name
  Node 476;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 105,                     !- Name
  Node 475,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 105;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 105,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 475,                               !- Air Outlet Node Name
  Node 477,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 106 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 105,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 106,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 106 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 106 DSOA Space List,       !- Name
  Space 8 - 1,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 107,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 2,                            !- Name
  Thermal Zone 107,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 666,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 107,                       !- Zone Name
  Space 8 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 573,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 35, 28,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 28,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  10, 35, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 667,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 107,                       !- Zone Name
  Space 8 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 760,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 35, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 668,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 107,                       !- Zone Name
  Space 8 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 676,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  20, 35, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 669,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 107,                       !- Zone Name
  Space 8 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 697,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 670,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 107,                       !- Zone Name
  Space 8 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 662,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  10, 35, 32,                             !- X,Y,Z Vertex 2 {m}
  10, 35, 28,                             !- X,Y,Z Vertex 3 {m}
  10, 25, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 671,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 107,                       !- Zone Name
  Space 8 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 35, 32,                             !- X,Y,Z Vertex 2 {m}
  20, 35, 28,                             !- X,Y,Z Vertex 3 {m}
  10, 35, 28;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 107,                       !- Zone Name
  Thermal Zone 107 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 107 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 462,                               !- Zone Air Node Name
  Thermal Zone 107 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 107 Inlet Node List,       !- Name
  Node 484;                               !- Node Name 1

NodeList,
  Thermal Zone 107 Return Node List,      !- Name
  Node 485;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 109,                     !- Name
  Node 484,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 109;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 109,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 484,                               !- Air Outlet Node Name
  Node 486,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 107 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 109,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 107,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 107 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 107 DSOA Space List,       !- Name
  Space 8 - 2,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 108,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 3,                            !- Name
  Thermal Zone 108,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 672,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 108,                       !- Zone Name
  Space 8 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 579,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 35, 28,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 28,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  20, 35, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 673,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 108,                       !- Zone Name
  Space 8 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 766,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 35, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 674,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 108,                       !- Zone Name
  Space 8 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 682,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  30, 35, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 675,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 108,                       !- Zone Name
  Space 8 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 703,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 676,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 108,                       !- Zone Name
  Space 8 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 668,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 35, 32,                             !- X,Y,Z Vertex 2 {m}
  20, 35, 28,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 677,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 108,                       !- Zone Name
  Space 8 - 3,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 35, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 35, 28,                             !- X,Y,Z Vertex 3 {m}
  20, 35, 28;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 108,                       !- Zone Name
  Thermal Zone 108 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 108 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 463,                               !- Zone Air Node Name
  Thermal Zone 108 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 108 Inlet Node List,       !- Name
  Node 478;                               !- Node Name 1

NodeList,
  Thermal Zone 108 Return Node List,      !- Name
  Node 479;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 108,                     !- Name
  Node 478,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 108;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 108,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 478,                               !- Air Outlet Node Name
  Node 480,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 108 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 108,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 108,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 108 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 108 DSOA Space List,       !- Name
  Space 8 - 3,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 109,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 4,                            !- Name
  Thermal Zone 109,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 678,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Space 8 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 585,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 35, 28,                             !- X,Y,Z Vertex 1 {m}
  40, 25, 28,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  30, 35, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 679,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Space 8 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 772,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  40, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  40, 35, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 680,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Space 8 - 4,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  40, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  40, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  40, 35, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 681,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Space 8 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 709,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  40, 25, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 682,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Space 8 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 674,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 35, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 35, 28,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 683,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Space 8 - 4,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  40, 35, 32,                             !- X,Y,Z Vertex 2 {m}
  40, 35, 28,                             !- X,Y,Z Vertex 3 {m}
  30, 35, 28;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 109,                       !- Zone Name
  Thermal Zone 109 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 109 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 464,                               !- Zone Air Node Name
  Thermal Zone 109 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 109 Inlet Node List,       !- Name
  Node 481;                               !- Node Name 1

NodeList,
  Thermal Zone 109 Return Node List,      !- Name
  Node 482;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 107,                     !- Name
  Node 481,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 107;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 107,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 481,                               !- Air Outlet Node Name
  Node 483,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 109 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 107,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 109,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 109 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 109 DSOA Space List,       !- Name
  Space 8 - 4,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 11,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1 - 3,                            !- Name
  Thermal Zone 11,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 13,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Space 1 - 3,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  20, 7, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 4 {m}
  13, 15, 0;                              !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 14,                                !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Space 1 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 159,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  20, 7, 4,                               !- X,Y,Z Vertex 4 {m}
  20, 15, 4;                              !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Space 1 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 36,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  20, 7, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 15, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Space 1 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 22,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 4,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 7, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Space 1 - 3,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Space 1 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 11,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  13, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Space 1 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 60,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  20, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  20, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 15, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 11,                        !- Zone Name
  Thermal Zone 11 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 11 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  Thermal Zone 11 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 11 Inlet Node List,        !- Name
  Node 45;                                !- Node Name 1

NodeList,
  Thermal Zone 11 Return Node List,       !- Name
  Node 46;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 2,                       !- Name
  Node 45,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 2;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 2,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 45,                                !- Air Outlet Node Name
  Node 47,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 11 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 2,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 11,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 11 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 11 DSOA Space List,        !- Name
  Space 1 - 3,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 110,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 5,                            !- Name
  Thermal Zone 110,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 684,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Space 8 - 5,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 591,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 28,                             !- X,Y,Z Vertex 1 {m}
  10, 15, 28,                             !- X,Y,Z Vertex 2 {m}
  6, 15, 28,                              !- X,Y,Z Vertex 3 {m}
  0, 15, 28,                              !- X,Y,Z Vertex 4 {m}
  0, 25, 28;                              !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 685,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Space 8 - 5,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 778,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 32,                              !- X,Y,Z Vertex 1 {m}
  0, 15, 32,                              !- X,Y,Z Vertex 2 {m}
  6, 15, 32,                              !- X,Y,Z Vertex 3 {m}
  10, 15, 32,                             !- X,Y,Z Vertex 4 {m}
  10, 25, 32;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 686,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Space 8 - 5,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 696,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  10, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  10, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  10, 25, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 687,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Space 8 - 5,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 721,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  6, 15, 32,                              !- X,Y,Z Vertex 2 {m}
  6, 15, 28,                              !- X,Y,Z Vertex 3 {m}
  10, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 688,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Space 8 - 5,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 715,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 32,                              !- X,Y,Z Vertex 1 {m}
  0, 15, 32,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 28,                              !- X,Y,Z Vertex 3 {m}
  6, 15, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 689,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Space 8 - 5,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 32,                              !- X,Y,Z Vertex 1 {m}
  0, 25, 32,                              !- X,Y,Z Vertex 2 {m}
  0, 25, 28,                              !- X,Y,Z Vertex 3 {m}
  0, 15, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 690,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Space 8 - 5,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 663,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 32,                              !- X,Y,Z Vertex 1 {m}
  10, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  0, 25, 28;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 110,                       !- Zone Name
  Thermal Zone 110 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 110 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 458,                               !- Zone Air Node Name
  Thermal Zone 110 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 110 Inlet Node List,       !- Name
  Node 487;                               !- Node Name 1

NodeList,
  Thermal Zone 110 Return Node List,      !- Name
  Node 488;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 110,                     !- Name
  Node 487,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 110;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 110,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 487,                               !- Air Outlet Node Name
  Node 489,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 110 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 110,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 110,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 110 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 110 DSOA Space List,       !- Name
  Space 8 - 5,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 111,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 6,                            !- Name
  Thermal Zone 111,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 691,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Space 8 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 598,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 28,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 28,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  10, 15, 28,                             !- X,Y,Z Vertex 4 {m}
  10, 25, 28;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 692,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Space 8 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 785,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  10, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 15, 32,                             !- X,Y,Z Vertex 4 {m}
  20, 25, 32;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 693,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Space 8 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 702,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 694,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Space 8 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 729,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  13, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  20, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 695,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Space 8 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 722,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  10, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  10, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  13, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 696,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Space 8 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 686,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  10, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 697,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Space 8 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 669,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  10, 25, 28;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 111,                       !- Zone Name
  Thermal Zone 111 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 111 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 465,                               !- Zone Air Node Name
  Thermal Zone 111 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 111 Inlet Node List,       !- Name
  Node 490;                               !- Node Name 1

NodeList,
  Thermal Zone 111 Return Node List,      !- Name
  Node 491;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 111,                     !- Name
  Node 490,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 111;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 111,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 490,                               !- Air Outlet Node Name
  Node 492,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 111 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 111,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 111,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 111 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 111 DSOA Space List,       !- Name
  Space 8 - 6,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 112,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 7,                            !- Name
  Thermal Zone 112,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 698,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Space 8 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 605,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 28,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 28,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 699,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Space 8 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 792,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 700,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Space 8 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 708,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 701,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Space 8 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 735,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  30, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 702,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Space 8 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 693,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  20, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 703,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Space 8 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 675,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 28;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 112,                       !- Zone Name
  Thermal Zone 112 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 112 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 449,                               !- Zone Air Node Name
  Thermal Zone 112 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 112 Inlet Node List,       !- Name
  Node 493;                               !- Node Name 1

NodeList,
  Thermal Zone 112 Return Node List,      !- Name
  Node 494;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 112,                     !- Name
  Node 493,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 112;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 112,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 493,                               !- Air Outlet Node Name
  Node 495,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 112 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 112,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 112,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 112 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 112 DSOA Space List,       !- Name
  Space 8 - 7,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 113,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 8,                            !- Name
  Thermal Zone 113,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 704,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Space 8 - 8,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 611,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 25, 28,                             !- X,Y,Z Vertex 1 {m}
  40, 15, 28,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 705,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Space 8 - 8,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 798,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  40, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  40, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 706,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Space 8 - 8,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  40, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  40, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  40, 25, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 707,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Space 8 - 8,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 741,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  40, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 708,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Space 8 - 8,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 700,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  30, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 709,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Space 8 - 8,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 681,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  40, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  40, 25, 28,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 28;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 113,                       !- Zone Name
  Thermal Zone 113 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 113 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 448,                               !- Zone Air Node Name
  Thermal Zone 113 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 113 Inlet Node List,       !- Name
  Node 496;                               !- Node Name 1

NodeList,
  Thermal Zone 113 Return Node List,      !- Name
  Node 497;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 113,                     !- Name
  Node 496,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 113;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 113,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 496,                               !- Air Outlet Node Name
  Node 498,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 113 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 113,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 113,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 113 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 113 DSOA Space List,       !- Name
  Space 8 - 8,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 114,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 9,                            !- Name
  Thermal Zone 114,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 710,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Space 8 - 9,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 617,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 28,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 28,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 28,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 711,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Space 8 - 9,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 804,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 32,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 32,                               !- X,Y,Z Vertex 2 {m}
  6, 0, 32,                               !- X,Y,Z Vertex 3 {m}
  6, 15, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 712,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Space 8 - 9,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 720,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 32,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 32,                               !- X,Y,Z Vertex 2 {m}
  6, 0, 28,                               !- X,Y,Z Vertex 3 {m}
  6, 15, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 713,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Space 8 - 9,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 32,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 32,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 28,                               !- X,Y,Z Vertex 3 {m}
  6, 0, 28;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 714,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Space 8 - 9,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 32,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 32,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 28,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 28;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 715,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Space 8 - 9,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 688,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 32,                              !- X,Y,Z Vertex 1 {m}
  6, 15, 32,                              !- X,Y,Z Vertex 2 {m}
  6, 15, 28,                              !- X,Y,Z Vertex 3 {m}
  0, 15, 28;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 114,                       !- Zone Name
  Thermal Zone 114 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 114 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 466,                               !- Zone Air Node Name
  Thermal Zone 114 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 114 Inlet Node List,       !- Name
  Node 499;                               !- Node Name 1

NodeList,
  Thermal Zone 114 Return Node List,      !- Name
  Node 500;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 114,                     !- Name
  Node 499,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 114;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 114,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 499,                               !- Air Outlet Node Name
  Node 501,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 114 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 114,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 114,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 114 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 114 DSOA Space List,       !- Name
  Space 8 - 9,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 115,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 10,                           !- Name
  Thermal Zone 115,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 716,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Space 8 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 623,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  13, 0, 28,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 28,                               !- X,Y,Z Vertex 3 {m}
  6, 15, 28,                              !- X,Y,Z Vertex 4 {m}
  10, 15, 28;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 717,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Space 8 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 810,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  6, 15, 32,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 32,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 32,                              !- X,Y,Z Vertex 4 {m}
  13, 15, 32;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 718,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Space 8 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 728,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  13, 0, 32,                              !- X,Y,Z Vertex 2 {m}
  13, 0, 28,                              !- X,Y,Z Vertex 3 {m}
  13, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 719,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Space 8 - 10,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 32,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 32,                               !- X,Y,Z Vertex 2 {m}
  6, 0, 28,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 720,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Space 8 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 712,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 32,                               !- X,Y,Z Vertex 1 {m}
  6, 15, 32,                              !- X,Y,Z Vertex 2 {m}
  6, 15, 28,                              !- X,Y,Z Vertex 3 {m}
  6, 0, 28;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 721,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Space 8 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 687,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 32,                              !- X,Y,Z Vertex 1 {m}
  10, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  10, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  6, 15, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 722,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Space 8 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 695,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  13, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  10, 15, 28;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 115,                       !- Zone Name
  Thermal Zone 115 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 115 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 456,                               !- Zone Air Node Name
  Thermal Zone 115 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 115 Inlet Node List,       !- Name
  Node 502;                               !- Node Name 1

NodeList,
  Thermal Zone 115 Return Node List,      !- Name
  Node 503;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 115,                     !- Name
  Node 502,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 115;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 115,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 502,                               !- Air Outlet Node Name
  Node 504,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 115 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 115,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 115,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 115 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 115 DSOA Space List,       !- Name
  Space 8 - 10,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 116,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 11,                           !- Name
  Thermal Zone 116,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 723,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Space 8 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 630,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  20, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 28,                              !- X,Y,Z Vertex 3 {m}
  13, 0, 28,                              !- X,Y,Z Vertex 4 {m}
  13, 15, 28;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 724,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Space 8 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 817,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  13, 0, 32,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 32,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 32,                              !- X,Y,Z Vertex 4 {m}
  20, 15, 32;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 725,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Space 8 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 734,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 28,                              !- X,Y,Z Vertex 3 {m}
  20, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 726,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Space 8 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 746,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 32,                              !- X,Y,Z Vertex 1 {m}
  20, 0, 32,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 28,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 727,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Space 8 - 11,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 32,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 32,                              !- X,Y,Z Vertex 2 {m}
  13, 0, 28,                              !- X,Y,Z Vertex 3 {m}
  20, 0, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 728,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Space 8 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 718,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 32,                              !- X,Y,Z Vertex 1 {m}
  13, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  13, 0, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 729,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Space 8 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 694,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  13, 15, 28;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 116,                       !- Zone Name
  Thermal Zone 116 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 116 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 457,                               !- Zone Air Node Name
  Thermal Zone 116 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 116 Inlet Node List,       !- Name
  Node 505;                               !- Node Name 1

NodeList,
  Thermal Zone 116 Return Node List,      !- Name
  Node 506;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 116,                     !- Name
  Node 505,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 116;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 116,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 505,                               !- Air Outlet Node Name
  Node 507,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 116 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 116,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 116,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 116 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 116 DSOA Space List,       !- Name
  Space 8 - 11,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 117,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 12,                           !- Name
  Thermal Zone 117,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 730,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Space 8 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 637,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  30, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 28,                              !- X,Y,Z Vertex 3 {m}
  20, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 731,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Space 8 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 824,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 32,                              !- X,Y,Z Vertex 3 {m}
  30, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 732,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Space 8 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 740,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 28,                              !- X,Y,Z Vertex 3 {m}
  30, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 733,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Space 8 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 747,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 32,                              !- X,Y,Z Vertex 1 {m}
  20, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 28,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 734,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Space 8 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 725,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 32,                              !- X,Y,Z Vertex 1 {m}
  20, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  20, 7, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 735,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Space 8 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 701,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  20, 15, 28;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 117,                       !- Zone Name
  Thermal Zone 117 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 117 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 459,                               !- Zone Air Node Name
  Thermal Zone 117 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 117 Inlet Node List,       !- Name
  Node 508;                               !- Node Name 1

NodeList,
  Thermal Zone 117 Return Node List,      !- Name
  Node 509;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 117,                     !- Name
  Node 508,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 117;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 117,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 508,                               !- Air Outlet Node Name
  Node 510,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 117 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 117,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 117,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 117 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 117 DSOA Space List,       !- Name
  Space 8 - 12,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 118,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 13,                           !- Name
  Thermal Zone 118,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 736,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 118,                       !- Zone Name
  Space 8 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 643,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15, 28,                             !- X,Y,Z Vertex 1 {m}
  40, 7, 28,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 28,                              !- X,Y,Z Vertex 3 {m}
  30, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 737,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 118,                       !- Zone Name
  Space 8 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 830,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  40, 7, 32,                              !- X,Y,Z Vertex 3 {m}
  40, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 738,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 118,                       !- Zone Name
  Space 8 - 13,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  40, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  40, 7, 28,                              !- X,Y,Z Vertex 3 {m}
  40, 15, 28;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 739,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 118,                       !- Zone Name
  Space 8 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 753,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 7, 32,                              !- X,Y,Z Vertex 1 {m}
  30, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 28,                              !- X,Y,Z Vertex 3 {m}
  40, 7, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 740,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 118,                       !- Zone Name
  Space 8 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 732,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 32,                              !- X,Y,Z Vertex 1 {m}
  30, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  30, 7, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 741,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 118,                       !- Zone Name
  Space 8 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 707,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  40, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  40, 15, 28,                             !- X,Y,Z Vertex 3 {m}
  30, 15, 28;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 118,                       !- Zone Name
  Thermal Zone 118 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 118 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 434,                               !- Zone Air Node Name
  Thermal Zone 118 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 118 Inlet Node List,       !- Name
  Node 520;                               !- Node Name 1

NodeList,
  Thermal Zone 118 Return Node List,      !- Name
  Node 521;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 121,                     !- Name
  Node 520,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 121;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 121,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 520,                               !- Air Outlet Node Name
  Node 522,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 118 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 121,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 118,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 118 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 118 DSOA Space List,       !- Name
  Space 8 - 13,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 119,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 14,                           !- Name
  Thermal Zone 119,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 742,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 119,                       !- Zone Name
  Space 8 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 649,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 28,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 28,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 28,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 743,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 119,                       !- Zone Name
  Space 8 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 836,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 32,                              !- X,Y,Z Vertex 1 {m}
  20, 0, 32,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 32,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 744,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 119,                       !- Zone Name
  Space 8 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 752,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 32,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 32,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 28,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 745,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 119,                       !- Zone Name
  Space 8 - 14,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 32,                              !- X,Y,Z Vertex 1 {m}
  20, 0, 32,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 28,                              !- X,Y,Z Vertex 3 {m}
  30, 0, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 746,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 119,                       !- Zone Name
  Space 8 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 726,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 32,                              !- X,Y,Z Vertex 1 {m}
  20, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 28,                              !- X,Y,Z Vertex 3 {m}
  20, 0, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 747,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 119,                       !- Zone Name
  Space 8 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 733,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 32,                              !- X,Y,Z Vertex 1 {m}
  30, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 28,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 28;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 119,                       !- Zone Name
  Thermal Zone 119 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 119 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 460,                               !- Zone Air Node Name
  Thermal Zone 119 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 119 Inlet Node List,       !- Name
  Node 523;                               !- Node Name 1

NodeList,
  Thermal Zone 119 Return Node List,      !- Name
  Node 524;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 122,                     !- Name
  Node 523,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 122;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 122,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 523,                               !- Air Outlet Node Name
  Node 525,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 119 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 122,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 119,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 119 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 119 DSOA Space List,       !- Name
  Space 8 - 14,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 12,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1 - 6,                            !- Name
  Thermal Zone 12,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 32,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Space 1 - 6,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 7, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 15, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 33,                                !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Space 1 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 166,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  20, 7, 4,                               !- X,Y,Z Vertex 2 {m}
  30, 7, 4,                               !- X,Y,Z Vertex 3 {m}
  30, 15, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Space 1 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 42,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  30, 7, 4,                               !- X,Y,Z Vertex 2 {m}
  30, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 15, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Space 1 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 23,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 4,                               !- X,Y,Z Vertex 1 {m}
  20, 7, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 7, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Space 1 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 15,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 4,                               !- X,Y,Z Vertex 1 {m}
  20, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  20, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 37,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Space 1 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 73,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  30, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  30, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 15, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 12,                        !- Zone Name
  Thermal Zone 12 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 12 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Thermal Zone 12 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 12 Inlet Node List,        !- Name
  Node 48;                                !- Node Name 1

NodeList,
  Thermal Zone 12 Return Node List,       !- Name
  Node 49;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 3,                       !- Name
  Node 48,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 3;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 3,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 48,                                !- Air Outlet Node Name
  Node 50,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 12 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 3,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 12,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 12 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
