  Thermal Zone 12 DSOA Space List,        !- Name
  Space 1 - 6,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 120,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 8 - 15,                           !- Name
  Thermal Zone 120,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 748,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 120,                       !- Zone Name
  Space 8 - 15,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 655,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 7, 28,                              !- X,Y,Z Vertex 1 {m}
  40, 0, 28,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 28,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 749,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 120,                       !- Zone Name
  Space 8 - 15,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 842,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 32,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 32,                              !- X,Y,Z Vertex 2 {m}
  40, 0, 32,                              !- X,Y,Z Vertex 3 {m}
  40, 7, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 750,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 120,                       !- Zone Name
  Space 8 - 15,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 7, 32,                              !- X,Y,Z Vertex 1 {m}
  40, 0, 32,                              !- X,Y,Z Vertex 2 {m}
  40, 0, 28,                              !- X,Y,Z Vertex 3 {m}
  40, 7, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 751,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 120,                       !- Zone Name
  Space 8 - 15,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 0, 32,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 32,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 28,                              !- X,Y,Z Vertex 3 {m}
  40, 0, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 752,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 120,                       !- Zone Name
  Space 8 - 15,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 744,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 32,                              !- X,Y,Z Vertex 1 {m}
  30, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 28,                              !- X,Y,Z Vertex 3 {m}
  30, 0, 28;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 753,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 120,                       !- Zone Name
  Space 8 - 15,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 739,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 32,                              !- X,Y,Z Vertex 1 {m}
  40, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  40, 7, 28,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 28;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 120,                       !- Zone Name
  Thermal Zone 120 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 120 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 461,                               !- Zone Air Node Name
  Thermal Zone 120 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 120 Inlet Node List,       !- Name
  Node 511;                               !- Node Name 1

NodeList,
  Thermal Zone 120 Return Node List,      !- Name
  Node 512;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 118,                     !- Name
  Node 511,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 118;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 118,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 511,                               !- Air Outlet Node Name
  Node 513,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 120 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 118,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 120,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 120 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 120 DSOA Space List,       !- Name
  Space 8 - 15,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 121,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 1,                            !- Name
  Thermal Zone 121,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 754,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 121,                       !- Zone Name
  Space 9 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 661,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  0, 25, 32,                              !- X,Y,Z Vertex 3 {m}
  0, 35, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 755,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 121,                       !- Zone Name
  Space 9 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 848,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 36,                              !- X,Y,Z Vertex 1 {m}
  0, 25, 36,                              !- X,Y,Z Vertex 2 {m}
  10, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  10, 35, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 756,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 121,                       !- Zone Name
  Space 9 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 764,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  10, 35, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 757,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 121,                       !- Zone Name
  Space 9 - 1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 784,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  0, 25, 36,                              !- X,Y,Z Vertex 2 {m}
  0, 25, 32,                              !- X,Y,Z Vertex 3 {m}
  10, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 758,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 121,                       !- Zone Name
  Space 9 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 36,                              !- X,Y,Z Vertex 1 {m}
  0, 35, 36,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 32,                              !- X,Y,Z Vertex 3 {m}
  0, 25, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 759,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 121,                       !- Zone Name
  Space 9 - 1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 36,                              !- X,Y,Z Vertex 1 {m}
  10, 35, 36,                             !- X,Y,Z Vertex 2 {m}
  10, 35, 32,                             !- X,Y,Z Vertex 3 {m}
  0, 35, 32;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 121,                       !- Zone Name
  Thermal Zone 121 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 121 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 467,                               !- Zone Air Node Name
  Thermal Zone 121 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 121 Inlet Node List,       !- Name
  Node 514;                               !- Node Name 1

NodeList,
  Thermal Zone 121 Return Node List,      !- Name
  Node 515;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 119,                     !- Name
  Node 514,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 119;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 119,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 514,                               !- Air Outlet Node Name
  Node 516,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 121 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 119,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 121,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 121 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 121 DSOA Space List,       !- Name
  Space 9 - 1,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 122,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 2,                            !- Name
  Thermal Zone 122,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 760,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 122,                       !- Zone Name
  Space 9 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 667,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  10, 35, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 761,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 122,                       !- Zone Name
  Space 9 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 854,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 35, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 762,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 122,                       !- Zone Name
  Space 9 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 770,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 35, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 763,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 122,                       !- Zone Name
  Space 9 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 791,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 764,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 122,                       !- Zone Name
  Space 9 - 2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 756,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  10, 35, 36,                             !- X,Y,Z Vertex 2 {m}
  10, 35, 32,                             !- X,Y,Z Vertex 3 {m}
  10, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 765,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 122,                       !- Zone Name
  Space 9 - 2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 35, 36,                             !- X,Y,Z Vertex 2 {m}
  20, 35, 32,                             !- X,Y,Z Vertex 3 {m}
  10, 35, 32;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 122,                       !- Zone Name
  Thermal Zone 122 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 122 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 469,                               !- Zone Air Node Name
  Thermal Zone 122 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 122 Inlet Node List,       !- Name
  Node 517;                               !- Node Name 1

NodeList,
  Thermal Zone 122 Return Node List,      !- Name
  Node 518;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 120,                     !- Name
  Node 517,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 120;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 120,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 517,                               !- Air Outlet Node Name
  Node 519,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 122 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 120,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 122,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 122 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 122 DSOA Space List,       !- Name
  Space 9 - 2,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 123,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 3,                            !- Name
  Thermal Zone 123,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 766,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 123,                       !- Zone Name
  Space 9 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 673,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 35, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 767,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 123,                       !- Zone Name
  Space 9 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 860,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 35, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 768,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 123,                       !- Zone Name
  Space 9 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 776,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 35, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 769,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 123,                       !- Zone Name
  Space 9 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 797,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 770,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 123,                       !- Zone Name
  Space 9 - 3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 762,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 35, 36,                             !- X,Y,Z Vertex 2 {m}
  20, 35, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 771,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 123,                       !- Zone Name
  Space 9 - 3,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 35, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 35, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 35, 32;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 123,                       !- Zone Name
  Thermal Zone 123 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 123 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 430,                               !- Zone Air Node Name
  Thermal Zone 123 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 123 Inlet Node List,       !- Name
  Node 526;                               !- Node Name 1

NodeList,
  Thermal Zone 123 Return Node List,      !- Name
  Node 527;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 123,                     !- Name
  Node 526,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 123;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 123,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 526,                               !- Air Outlet Node Name
  Node 528,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 123 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 123,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 123,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 123 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 123 DSOA Space List,       !- Name
  Space 9 - 3,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 124,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 4,                            !- Name
  Thermal Zone 124,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 772,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 124,                       !- Zone Name
  Space 9 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 679,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 35, 32,                             !- X,Y,Z Vertex 1 {m}
  40, 25, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 35, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 773,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 124,                       !- Zone Name
  Space 9 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 866,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  40, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  40, 35, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 774,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 124,                       !- Zone Name
  Space 9 - 4,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  40, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  40, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  40, 35, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 775,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 124,                       !- Zone Name
  Space 9 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 803,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  40, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 776,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 124,                       !- Zone Name
  Space 9 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 768,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 35, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 35, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 777,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 124,                       !- Zone Name
  Space 9 - 4,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  40, 35, 36,                             !- X,Y,Z Vertex 2 {m}
  40, 35, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 35, 32;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 124,                       !- Zone Name
  Thermal Zone 124 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 124 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 470,                               !- Zone Air Node Name
  Thermal Zone 124 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 124 Inlet Node List,       !- Name
  Node 529;                               !- Node Name 1

NodeList,
  Thermal Zone 124 Return Node List,      !- Name
  Node 530;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 124,                     !- Name
  Node 529,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 124;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 124,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 529,                               !- Air Outlet Node Name
  Node 531,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 124 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 124,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 124,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 124 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 124 DSOA Space List,       !- Name
  Space 9 - 4,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 125,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 5,                            !- Name
  Thermal Zone 125,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 778,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 125,                       !- Zone Name
  Space 9 - 5,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 685,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  10, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  6, 15, 32,                              !- X,Y,Z Vertex 3 {m}
  0, 15, 32,                              !- X,Y,Z Vertex 4 {m}
  0, 25, 32;                              !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 779,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 125,                       !- Zone Name
  Space 9 - 5,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 872,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 36,                              !- X,Y,Z Vertex 1 {m}
  0, 15, 36,                              !- X,Y,Z Vertex 2 {m}
  6, 15, 36,                              !- X,Y,Z Vertex 3 {m}
  10, 15, 36,                             !- X,Y,Z Vertex 4 {m}
  10, 25, 36;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 780,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 125,                       !- Zone Name
  Space 9 - 5,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 790,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  10, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  10, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  10, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 781,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 125,                       !- Zone Name
  Space 9 - 5,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 815,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  6, 15, 36,                              !- X,Y,Z Vertex 2 {m}
  6, 15, 32,                              !- X,Y,Z Vertex 3 {m}
  10, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 782,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 125,                       !- Zone Name
  Space 9 - 5,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 809,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 36,                              !- X,Y,Z Vertex 1 {m}
  0, 15, 36,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 32,                              !- X,Y,Z Vertex 3 {m}
  6, 15, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 783,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 125,                       !- Zone Name
  Space 9 - 5,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 36,                              !- X,Y,Z Vertex 1 {m}
  0, 25, 36,                              !- X,Y,Z Vertex 2 {m}
  0, 25, 32,                              !- X,Y,Z Vertex 3 {m}
  0, 15, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 784,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 125,                       !- Zone Name
  Space 9 - 5,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 757,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 36,                              !- X,Y,Z Vertex 1 {m}
  10, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  0, 25, 32;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 125,                       !- Zone Name
  Thermal Zone 125 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 125 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 453,                               !- Zone Air Node Name
  Thermal Zone 125 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 125 Inlet Node List,       !- Name
  Node 532;                               !- Node Name 1

NodeList,
  Thermal Zone 125 Return Node List,      !- Name
  Node 533;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 125,                     !- Name
  Node 532,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 125;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 125,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 532,                               !- Air Outlet Node Name
  Node 534,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 125 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 125,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 125,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 125 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 125 DSOA Space List,       !- Name
  Space 9 - 5,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 126,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 6,                            !- Name
  Thermal Zone 126,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 785,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 126,                       !- Zone Name
  Space 9 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 692,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  10, 15, 32,                             !- X,Y,Z Vertex 4 {m}
  10, 25, 32;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 786,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 126,                       !- Zone Name
  Space 9 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 879,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  10, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 15, 36,                             !- X,Y,Z Vertex 4 {m}
  20, 25, 36;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 787,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 126,                       !- Zone Name
  Space 9 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 796,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 788,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 126,                       !- Zone Name
  Space 9 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 823,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  13, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 789,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 126,                       !- Zone Name
  Space 9 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 816,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  10, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  10, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  13, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 790,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 126,                       !- Zone Name
  Space 9 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 780,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  10, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 791,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 126,                       !- Zone Name
  Space 9 - 6,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 763,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  10, 25, 32;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 126,                       !- Zone Name
  Thermal Zone 126 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 126 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 471,                               !- Zone Air Node Name
  Thermal Zone 126 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 126 Inlet Node List,       !- Name
  Node 535;                               !- Node Name 1

NodeList,
  Thermal Zone 126 Return Node List,      !- Name
  Node 536;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 126,                     !- Name
  Node 535,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 126;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 126,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 535,                               !- Air Outlet Node Name
  Node 537,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 126 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 126,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 126,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 126 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 126 DSOA Space List,       !- Name
  Space 9 - 6,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 127,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 7,                            !- Name
  Thermal Zone 127,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 792,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 127,                       !- Zone Name
  Space 9 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 699,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 793,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 127,                       !- Zone Name
  Space 9 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 886,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 794,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 127,                       !- Zone Name
  Space 9 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 802,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 795,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 127,                       !- Zone Name
  Space 9 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 829,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 796,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 127,                       !- Zone Name
  Space 9 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 787,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 797,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 127,                       !- Zone Name
  Space 9 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 769,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 32;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 127,                       !- Zone Name
  Thermal Zone 127 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 127 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 472,                               !- Zone Air Node Name
  Thermal Zone 127 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 127 Inlet Node List,       !- Name
  Node 538;                               !- Node Name 1

NodeList,
  Thermal Zone 127 Return Node List,      !- Name
  Node 539;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 127,                     !- Name
  Node 538,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 127;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 127,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 538,                               !- Air Outlet Node Name
  Node 540,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 127 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 127,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 127,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 127 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 127 DSOA Space List,       !- Name
  Space 9 - 7,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 128,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 8,                            !- Name
  Thermal Zone 128,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 798,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 128,                       !- Zone Name
  Space 9 - 8,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 705,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 25, 32,                             !- X,Y,Z Vertex 1 {m}
  40, 15, 32,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 799,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 128,                       !- Zone Name
  Space 9 - 8,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 892,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  40, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  40, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 800,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 128,                       !- Zone Name
  Space 9 - 8,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  40, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  40, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  40, 25, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 801,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 128,                       !- Zone Name
  Space 9 - 8,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 835,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  40, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 802,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 128,                       !- Zone Name
  Space 9 - 8,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 794,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 803,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 128,                       !- Zone Name
  Space 9 - 8,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 775,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  40, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  40, 25, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 32;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 128,                       !- Zone Name
  Thermal Zone 128 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 128 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 473,                               !- Zone Air Node Name
  Thermal Zone 128 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 128 Inlet Node List,       !- Name
  Node 541;                               !- Node Name 1

NodeList,
  Thermal Zone 128 Return Node List,      !- Name
  Node 542;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 128,                     !- Name
  Node 541,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 128;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 128,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 541,                               !- Air Outlet Node Name
  Node 543,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 128 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 128,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 128,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 128 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 128 DSOA Space List,       !- Name
  Space 9 - 8,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 129,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 9,                            !- Name
  Thermal Zone 129,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 804,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 129,                       !- Zone Name
  Space 9 - 9,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 711,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 32,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 32,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 32,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 805,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 129,                       !- Zone Name
  Space 9 - 9,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 898,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 36,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 36,                               !- X,Y,Z Vertex 2 {m}
  6, 0, 36,                               !- X,Y,Z Vertex 3 {m}
  6, 15, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 806,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 129,                       !- Zone Name
  Space 9 - 9,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 814,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 36,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 36,                               !- X,Y,Z Vertex 2 {m}
  6, 0, 32,                               !- X,Y,Z Vertex 3 {m}
  6, 15, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 807,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 129,                       !- Zone Name
  Space 9 - 9,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 36,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 36,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 32,                               !- X,Y,Z Vertex 3 {m}
  6, 0, 32;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 808,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 129,                       !- Zone Name
  Space 9 - 9,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 36,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 36,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 32,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 32;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 809,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 129,                       !- Zone Name
  Space 9 - 9,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 782,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 36,                              !- X,Y,Z Vertex 1 {m}
  6, 15, 36,                              !- X,Y,Z Vertex 2 {m}
  6, 15, 32,                              !- X,Y,Z Vertex 3 {m}
  0, 15, 32;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 129,                       !- Zone Name
  Thermal Zone 129 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 129 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 474,                               !- Zone Air Node Name
  Thermal Zone 129 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 129 Inlet Node List,       !- Name
  Node 544;                               !- Node Name 1

NodeList,
  Thermal Zone 129 Return Node List,      !- Name
  Node 545;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 129,                     !- Name
  Node 544,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 129;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 129,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 544,                               !- Air Outlet Node Name
  Node 546,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 129 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 129,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 129,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 129 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 129 DSOA Space List,       !- Name
  Space 9 - 9,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 13,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1 - 7,                            !- Name
  Thermal Zone 13,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 38,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Space 1 - 7,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  40, 7, 0,                               !- X,Y,Z Vertex 2 {m}
  30, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 15, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 39,                                !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Space 1 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 172,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  30, 7, 4,                               !- X,Y,Z Vertex 2 {m}
  40, 7, 4,                               !- X,Y,Z Vertex 3 {m}
  40, 15, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Space 1 - 7,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  40, 7, 4,                               !- X,Y,Z Vertex 2 {m}
  40, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  40, 15, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Space 1 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 31,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 7, 4,                               !- X,Y,Z Vertex 1 {m}
  30, 7, 4,                               !- X,Y,Z Vertex 2 {m}
  30, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  40, 7, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Space 1 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 34,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 4,                               !- X,Y,Z Vertex 1 {m}
  30, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  30, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Space 1 - 7,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 79,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  40, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  40, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  30, 15, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 13,                        !- Zone Name
  Thermal Zone 13 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 13 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Thermal Zone 13 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 13 Inlet Node List,        !- Name
  Node 51;                                !- Node Name 1

NodeList,
  Thermal Zone 13 Return Node List,       !- Name
  Node 52;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 4,                       !- Name
  Node 51,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 4;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 4,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 51,                                !- Air Outlet Node Name
  Node 53,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 13 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 4,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 13,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 13 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 13 DSOA Space List,        !- Name
  Space 1 - 7,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 130,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 10,                           !- Name
  Thermal Zone 130,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 810,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 130,                       !- Zone Name
  Space 9 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 717,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  13, 0, 32,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 32,                               !- X,Y,Z Vertex 3 {m}
  6, 15, 32,                              !- X,Y,Z Vertex 4 {m}
  10, 15, 32;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 811,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 130,                       !- Zone Name
  Space 9 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 904,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  6, 15, 36,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 36,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 36,                              !- X,Y,Z Vertex 4 {m}
  13, 15, 36;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 812,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 130,                       !- Zone Name
  Space 9 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 822,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  13, 0, 36,                              !- X,Y,Z Vertex 2 {m}
  13, 0, 32,                              !- X,Y,Z Vertex 3 {m}
  13, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 813,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 130,                       !- Zone Name
  Space 9 - 10,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 36,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 36,                               !- X,Y,Z Vertex 2 {m}
  6, 0, 32,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 814,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 130,                       !- Zone Name
  Space 9 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 806,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 36,                               !- X,Y,Z Vertex 1 {m}
  6, 15, 36,                              !- X,Y,Z Vertex 2 {m}
  6, 15, 32,                              !- X,Y,Z Vertex 3 {m}
  6, 0, 32;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 815,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 130,                       !- Zone Name
  Space 9 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 781,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 36,                              !- X,Y,Z Vertex 1 {m}
  10, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  10, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  6, 15, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 816,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 130,                       !- Zone Name
  Space 9 - 10,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 789,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  13, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  10, 15, 32;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 130,                       !- Zone Name
  Thermal Zone 130 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 130 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 454,                               !- Zone Air Node Name
  Thermal Zone 130 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 130 Inlet Node List,       !- Name
  Node 547;                               !- Node Name 1

NodeList,
  Thermal Zone 130 Return Node List,      !- Name
  Node 548;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 130,                     !- Name
  Node 547,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 130;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 130,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 547,                               !- Air Outlet Node Name
  Node 549,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 130 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 130,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 130,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 130 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 130 DSOA Space List,       !- Name
  Space 9 - 10,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 131,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 11,                           !- Name
  Thermal Zone 131,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 817,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 131,                       !- Zone Name
  Space 9 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 724,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  20, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 32,                              !- X,Y,Z Vertex 3 {m}
  13, 0, 32,                              !- X,Y,Z Vertex 4 {m}
  13, 15, 32;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 818,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 131,                       !- Zone Name
  Space 9 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 911,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  13, 0, 36,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 36,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 36,                              !- X,Y,Z Vertex 4 {m}
  20, 15, 36;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 819,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 131,                       !- Zone Name
  Space 9 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 828,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 32,                              !- X,Y,Z Vertex 3 {m}
  20, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 820,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 131,                       !- Zone Name
  Space 9 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 840,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 36,                              !- X,Y,Z Vertex 1 {m}
  20, 0, 36,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 32,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 821,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 131,                       !- Zone Name
  Space 9 - 11,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 36,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 36,                              !- X,Y,Z Vertex 2 {m}
  13, 0, 32,                              !- X,Y,Z Vertex 3 {m}
  20, 0, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 822,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 131,                       !- Zone Name
  Space 9 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 812,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 36,                              !- X,Y,Z Vertex 1 {m}
  13, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  13, 0, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 823,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 131,                       !- Zone Name
  Space 9 - 11,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 788,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  13, 15, 32;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 131,                       !- Zone Name
  Thermal Zone 131 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 131 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 451,                               !- Zone Air Node Name
  Thermal Zone 131 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 131 Inlet Node List,       !- Name
  Node 550;                               !- Node Name 1

NodeList,
  Thermal Zone 131 Return Node List,      !- Name
  Node 551;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 131,                     !- Name
  Node 550,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 131;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 131,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 550,                               !- Air Outlet Node Name
  Node 552,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 131 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 131,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 131,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 131 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 131 DSOA Space List,       !- Name
  Space 9 - 11,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 132,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 12,                           !- Name
  Thermal Zone 132,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 824,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 132,                       !- Zone Name
  Space 9 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 731,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  30, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 32,                              !- X,Y,Z Vertex 3 {m}
  20, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 825,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 132,                       !- Zone Name
  Space 9 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 918,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 36,                              !- X,Y,Z Vertex 3 {m}
  30, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 826,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 132,                       !- Zone Name
  Space 9 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 834,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 32,                              !- X,Y,Z Vertex 3 {m}
  30, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 827,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 132,                       !- Zone Name
  Space 9 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 841,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 36,                              !- X,Y,Z Vertex 1 {m}
  20, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 32,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 828,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 132,                       !- Zone Name
  Space 9 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 819,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 36,                              !- X,Y,Z Vertex 1 {m}
  20, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 7, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 829,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 132,                       !- Zone Name
  Space 9 - 12,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 795,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  20, 15, 32;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 132,                       !- Zone Name
  Thermal Zone 132 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 132 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 432,                               !- Zone Air Node Name
  Thermal Zone 132 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 132 Inlet Node List,       !- Name
  Node 553;                               !- Node Name 1

NodeList,
  Thermal Zone 132 Return Node List,      !- Name
  Node 554;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 132,                     !- Name
  Node 553,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 132;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 132,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 553,                               !- Air Outlet Node Name
  Node 555,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 132 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 132,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 132,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 132 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 132 DSOA Space List,       !- Name
  Space 9 - 12,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 133,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 13,                           !- Name
  Thermal Zone 133,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 830,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 133,                       !- Zone Name
  Space 9 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 737,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15, 32,                             !- X,Y,Z Vertex 1 {m}
  40, 7, 32,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 32,                              !- X,Y,Z Vertex 3 {m}
  30, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 831,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 133,                       !- Zone Name
  Space 9 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 924,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  40, 7, 36,                              !- X,Y,Z Vertex 3 {m}
  40, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 832,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 133,                       !- Zone Name
  Space 9 - 13,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  40, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  40, 7, 32,                              !- X,Y,Z Vertex 3 {m}
  40, 15, 32;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 833,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 133,                       !- Zone Name
  Space 9 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 847,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 7, 36,                              !- X,Y,Z Vertex 1 {m}
  30, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 32,                              !- X,Y,Z Vertex 3 {m}
  40, 7, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 834,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 133,                       !- Zone Name
  Space 9 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 826,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 36,                              !- X,Y,Z Vertex 1 {m}
  30, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 7, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 835,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 133,                       !- Zone Name
  Space 9 - 13,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 801,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  40, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  40, 15, 32,                             !- X,Y,Z Vertex 3 {m}
  30, 15, 32;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 133,                       !- Zone Name
  Thermal Zone 133 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 133 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 468,                               !- Zone Air Node Name
  Thermal Zone 133 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 133 Inlet Node List,       !- Name
  Node 556;                               !- Node Name 1

NodeList,
  Thermal Zone 133 Return Node List,      !- Name
  Node 557;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 133,                     !- Name
  Node 556,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 133;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 133,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 556,                               !- Air Outlet Node Name
  Node 558,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 133 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 133,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 133,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 133 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 133 DSOA Space List,       !- Name
  Space 9 - 13,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 134,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 14,                           !- Name
  Thermal Zone 134,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 836,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 134,                       !- Zone Name
  Space 9 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 743,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 32,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 32,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 32,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 837,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 134,                       !- Zone Name
  Space 9 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 930,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 36,                              !- X,Y,Z Vertex 1 {m}
  20, 0, 36,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 36,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 838,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 134,                       !- Zone Name
  Space 9 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 846,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 36,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 36,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 32,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 839,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 134,                       !- Zone Name
  Space 9 - 14,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 36,                              !- X,Y,Z Vertex 1 {m}
  20, 0, 36,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 32,                              !- X,Y,Z Vertex 3 {m}
  30, 0, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 840,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 134,                       !- Zone Name
  Space 9 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 820,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 36,                              !- X,Y,Z Vertex 1 {m}
  20, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 32,                              !- X,Y,Z Vertex 3 {m}
  20, 0, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 841,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 134,                       !- Zone Name
  Space 9 - 14,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 827,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 36,                              !- X,Y,Z Vertex 1 {m}
  30, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 32,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 32;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 134,                       !- Zone Name
  Thermal Zone 134 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 134 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 452,                               !- Zone Air Node Name
  Thermal Zone 134 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 134 Inlet Node List,       !- Name
  Node 559;                               !- Node Name 1

NodeList,
  Thermal Zone 134 Return Node List,      !- Name
  Node 560;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 134,                     !- Name
  Node 559,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 134;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 134,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 559,                               !- Air Outlet Node Name
  Node 561,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 134 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 134,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 134,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 134 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 134 DSOA Space List,       !- Name
  Space 9 - 14,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 135,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 9 - 15,                           !- Name
  Thermal Zone 135,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 842,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 135,                       !- Zone Name
  Space 9 - 15,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 749,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 7, 32,                              !- X,Y,Z Vertex 1 {m}
  40, 0, 32,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 32,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 843,                               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 135,                       !- Zone Name
  Space 9 - 15,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 936,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 36,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 36,                              !- X,Y,Z Vertex 2 {m}
  40, 0, 36,                              !- X,Y,Z Vertex 3 {m}
  40, 7, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 844,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 135,                       !- Zone Name
  Space 9 - 15,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 7, 36,                              !- X,Y,Z Vertex 1 {m}
  40, 0, 36,                              !- X,Y,Z Vertex 2 {m}
  40, 0, 32,                              !- X,Y,Z Vertex 3 {m}
  40, 7, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 845,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 135,                       !- Zone Name
  Space 9 - 15,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 0, 36,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 36,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 32,                              !- X,Y,Z Vertex 3 {m}
  40, 0, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 846,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 135,                       !- Zone Name
  Space 9 - 15,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 838,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 36,                              !- X,Y,Z Vertex 1 {m}
  30, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 32,                              !- X,Y,Z Vertex 3 {m}
  30, 0, 32;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 847,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 135,                       !- Zone Name
  Space 9 - 15,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 833,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 36,                              !- X,Y,Z Vertex 1 {m}
  40, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  40, 7, 32,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 32;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 135,                       !- Zone Name
  Thermal Zone 135 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 135 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 450,                               !- Zone Air Node Name
  Thermal Zone 135 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 135 Inlet Node List,       !- Name
  Node 562;                               !- Node Name 1

NodeList,
  Thermal Zone 135 Return Node List,      !- Name
  Node 563;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 135,                     !- Name
  Node 562,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 135;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 135,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 562,                               !- Air Outlet Node Name
  Node 564,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 135 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 135,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 135,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 135 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 135 DSOA Space List,       !- Name
  Space 9 - 15,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 136,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10 - 1,                           !- Name
  Thermal Zone 136,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 848,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 136,                       !- Zone Name
  Space 10 - 1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 755,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  0, 25, 36,                              !- X,Y,Z Vertex 3 {m}
  0, 35, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 849,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 136,                       !- Zone Name
  Space 10 - 1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 40,                              !- X,Y,Z Vertex 1 {m}
  0, 25, 40,                              !- X,Y,Z Vertex 2 {m}
  10, 25, 40,                             !- X,Y,Z Vertex 3 {m}
  10, 35, 40;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 850,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 136,                       !- Zone Name
  Space 10 - 1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 858,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 35, 40,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  10, 35, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 851,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 136,                       !- Zone Name
  Space 10 - 1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 878,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  0, 25, 40,                              !- X,Y,Z Vertex 2 {m}
  0, 25, 36,                              !- X,Y,Z Vertex 3 {m}
  10, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 852,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 136,                       !- Zone Name
  Space 10 - 1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 40,                              !- X,Y,Z Vertex 1 {m}
  0, 35, 40,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 36,                              !- X,Y,Z Vertex 3 {m}
  0, 25, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 853,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 136,                       !- Zone Name
  Space 10 - 1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 40,                              !- X,Y,Z Vertex 1 {m}
  10, 35, 40,                             !- X,Y,Z Vertex 2 {m}
  10, 35, 36,                             !- X,Y,Z Vertex 3 {m}
  0, 35, 36;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 136,                       !- Zone Name
  Thermal Zone 136 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 136 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 435,                               !- Zone Air Node Name
  Thermal Zone 136 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 136 Inlet Node List,       !- Name
  Node 565;                               !- Node Name 1

NodeList,
  Thermal Zone 136 Return Node List,      !- Name
  Node 566;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 136,                     !- Name
  Node 565,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 136;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 136,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 565,                               !- Air Outlet Node Name
  Node 567,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 136 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 136,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 136,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 136 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 136 DSOA Space List,       !- Name
  Space 10 - 1,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 137,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10 - 2,                           !- Name
  Thermal Zone 137,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 854,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 137,                       !- Zone Name
  Space 10 - 2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 761,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  10, 35, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 855,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 137,                       !- Zone Name
  Space 10 - 2,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 35, 40,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 40,                             !- X,Y,Z Vertex 3 {m}
  20, 35, 40;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 856,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 137,                       !- Zone Name
  Space 10 - 2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 864,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 35, 40,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 35, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 857,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 137,                       !- Zone Name
  Space 10 - 2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 885,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 858,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 137,                       !- Zone Name
  Space 10 - 2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 850,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  10, 35, 40,                             !- X,Y,Z Vertex 2 {m}
  10, 35, 36,                             !- X,Y,Z Vertex 3 {m}
  10, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 859,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 137,                       !- Zone Name
  Space 10 - 2,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 35, 40,                             !- X,Y,Z Vertex 1 {m}
  20, 35, 40,                             !- X,Y,Z Vertex 2 {m}
  20, 35, 36,                             !- X,Y,Z Vertex 3 {m}
  10, 35, 36;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 137,                       !- Zone Name
  Thermal Zone 137 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 137 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 441,                               !- Zone Air Node Name
  Thermal Zone 137 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 137 Inlet Node List,       !- Name
  Node 568;                               !- Node Name 1

NodeList,
  Thermal Zone 137 Return Node List,      !- Name
  Node 569;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 137,                     !- Name
  Node 568,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 137;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 137,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 568,                               !- Air Outlet Node Name
  Node 570,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 137 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 137,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 137,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 137 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 137 DSOA Space List,       !- Name
  Space 10 - 2,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 138,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10 - 3,                           !- Name
  Thermal Zone 138,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 860,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 138,                       !- Zone Name
  Space 10 - 3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 767,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 35, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 861,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 138,                       !- Zone Name
  Space 10 - 3,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 35, 40,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 40,                             !- X,Y,Z Vertex 3 {m}
  30, 35, 40;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 862,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 138,                       !- Zone Name
  Space 10 - 3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 870,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 35, 40,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 35, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 863,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 138,                       !- Zone Name
  Space 10 - 3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 891,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 864,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 138,                       !- Zone Name
  Space 10 - 3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 856,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  20, 35, 40,                             !- X,Y,Z Vertex 2 {m}
  20, 35, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 865,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 138,                       !- Zone Name
  Space 10 - 3,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 35, 40,                             !- X,Y,Z Vertex 1 {m}
  30, 35, 40,                             !- X,Y,Z Vertex 2 {m}
  30, 35, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 35, 36;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 138,                       !- Zone Name
  Thermal Zone 138 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 138 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 443,                               !- Zone Air Node Name
  Thermal Zone 138 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 138 Inlet Node List,       !- Name
  Node 571;                               !- Node Name 1

NodeList,
  Thermal Zone 138 Return Node List,      !- Name
  Node 572;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 138,                     !- Name
  Node 571,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 138;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 138,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 571,                               !- Air Outlet Node Name
  Node 573,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 138 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 138,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 138,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 138 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 138 DSOA Space List,       !- Name
  Space 10 - 3,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 139,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10 - 4,                           !- Name
  Thermal Zone 139,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 866,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 139,                       !- Zone Name
  Space 10 - 4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 773,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 35, 36,                             !- X,Y,Z Vertex 1 {m}
  40, 25, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 35, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 867,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 139,                       !- Zone Name
  Space 10 - 4,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 35, 40,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  40, 25, 40,                             !- X,Y,Z Vertex 3 {m}
  40, 35, 40;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 868,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 139,                       !- Zone Name
  Space 10 - 4,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 35, 40,                             !- X,Y,Z Vertex 1 {m}
  40, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  40, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  40, 35, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 869,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 139,                       !- Zone Name
  Space 10 - 4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 897,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  40, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 870,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 139,                       !- Zone Name
  Space 10 - 4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 862,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  30, 35, 40,                             !- X,Y,Z Vertex 2 {m}
  30, 35, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 871,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 139,                       !- Zone Name
  Space 10 - 4,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 35, 40,                             !- X,Y,Z Vertex 1 {m}
  40, 35, 40,                             !- X,Y,Z Vertex 2 {m}
  40, 35, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 35, 36;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 139,                       !- Zone Name
  Thermal Zone 139 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 139 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 431,                               !- Zone Air Node Name
  Thermal Zone 139 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 139 Inlet Node List,       !- Name
  Node 574;                               !- Node Name 1

NodeList,
  Thermal Zone 139 Return Node List,      !- Name
  Node 575;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 139,                     !- Name
  Node 574,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 139;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 139,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 574,                               !- Air Outlet Node Name
  Node 576,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 139 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 139,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 139,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 139 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 139 DSOA Space List,       !- Name
  Space 10 - 4,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 14,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 1 - 4,                            !- Name
  Thermal Zone 14,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 20,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Space 1 - 4,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, 7, 0,                               !- X,Y,Z Vertex 2 {m}
  30, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 21,                                !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Space 1 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 178,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  30, 7, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 7, 4,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Space 1 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 16,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  20, 7, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Space 1 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 35,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 4,                               !- X,Y,Z Vertex 1 {m}
  30, 7, 4,                               !- X,Y,Z Vertex 2 {m}
  30, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 7, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Space 1 - 4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 30,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 4,                               !- X,Y,Z Vertex 1 {m}
  30, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 7, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 25,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Space 1 - 4,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0;                               !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 14,                        !- Zone Name
  Thermal Zone 14 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 14 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Thermal Zone 14 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 14 Inlet Node List,        !- Name
  Node 54;                                !- Node Name 1

NodeList,
  Thermal Zone 14 Return Node List,       !- Name
  Node 55;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 5,                       !- Name
  Node 54,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 5;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 5,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 54,                                !- Air Outlet Node Name
  Node 56,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 14 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 5,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 14,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 14 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 14 DSOA Space List,        !- Name
  Space 1 - 4,                            !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 140,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10 - 5,                           !- Name
  Thermal Zone 140,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 872,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Space 10 - 5,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 779,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  10, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  6, 15, 36,                              !- X,Y,Z Vertex 3 {m}
  0, 15, 36,                              !- X,Y,Z Vertex 4 {m}
  0, 25, 36;                              !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 873,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Space 10 - 5,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 40,                              !- X,Y,Z Vertex 1 {m}
  0, 15, 40,                              !- X,Y,Z Vertex 2 {m}
  6, 15, 40,                              !- X,Y,Z Vertex 3 {m}
  10, 15, 40,                             !- X,Y,Z Vertex 4 {m}
  10, 25, 40;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 874,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Space 10 - 5,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 884,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  10, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  10, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  10, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 875,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Space 10 - 5,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 909,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  6, 15, 40,                              !- X,Y,Z Vertex 2 {m}
  6, 15, 36,                              !- X,Y,Z Vertex 3 {m}
  10, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 876,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Space 10 - 5,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 903,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 40,                              !- X,Y,Z Vertex 1 {m}
  0, 15, 40,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 36,                              !- X,Y,Z Vertex 3 {m}
  6, 15, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 877,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Space 10 - 5,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 40,                              !- X,Y,Z Vertex 1 {m}
  0, 25, 40,                              !- X,Y,Z Vertex 2 {m}
  0, 25, 36,                              !- X,Y,Z Vertex 3 {m}
  0, 15, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 878,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Space 10 - 5,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 851,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 40,                              !- X,Y,Z Vertex 1 {m}
  10, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  0, 25, 36;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 140,                       !- Zone Name
  Thermal Zone 140 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 140 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 444,                               !- Zone Air Node Name
  Thermal Zone 140 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 140 Inlet Node List,       !- Name
  Node 577;                               !- Node Name 1

NodeList,
  Thermal Zone 140 Return Node List,      !- Name
  Node 578;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 140,                     !- Name
  Node 577,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 140;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 140,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 577,                               !- Air Outlet Node Name
  Node 579,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 140 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 140,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 140,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 140 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 140 DSOA Space List,       !- Name
  Space 10 - 5,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 141,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10 - 6,                           !- Name
  Thermal Zone 141,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 879,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Space 10 - 6,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 786,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  10, 15, 36,                             !- X,Y,Z Vertex 4 {m}
  10, 25, 36;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 880,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Space 10 - 6,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  10, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 40,                             !- X,Y,Z Vertex 3 {m}
  20, 15, 40,                             !- X,Y,Z Vertex 4 {m}
  20, 25, 40;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 881,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Space 10 - 6,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 890,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 882,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Space 10 - 6,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 917,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  13, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 883,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Space 10 - 6,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 910,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  10, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  10, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  13, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 884,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Space 10 - 6,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 874,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  10, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  10, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  10, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 885,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Space 10 - 6,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 857,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  10, 25, 36;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 141,                       !- Zone Name
  Thermal Zone 141 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 141 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 445,                               !- Zone Air Node Name
  Thermal Zone 141 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 141 Inlet Node List,       !- Name
  Node 580;                               !- Node Name 1

NodeList,
  Thermal Zone 141 Return Node List,      !- Name
  Node 581;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 141,                     !- Name
  Node 580,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 141;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 141,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 580,                               !- Air Outlet Node Name
  Node 582,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 141 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 141,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 141,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 141 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 141 DSOA Space List,       !- Name
  Space 10 - 6,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 142,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10 - 7,                           !- Name
  Thermal Zone 142,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 886,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Space 10 - 7,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 793,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 887,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Space 10 - 7,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 40,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 40;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 888,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Space 10 - 7,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 896,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 889,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Space 10 - 7,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 923,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 890,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Space 10 - 7,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 881,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  20, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  20, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 891,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Space 10 - 7,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 863,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 25, 36;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 142,                       !- Zone Name
  Thermal Zone 142 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 142 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 446,                               !- Zone Air Node Name
  Thermal Zone 142 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 142 Inlet Node List,       !- Name
  Node 583;                               !- Node Name 1

NodeList,
  Thermal Zone 142 Return Node List,      !- Name
  Node 584;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 142,                     !- Name
  Node 583,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 142;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 142,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 583,                               !- Air Outlet Node Name
  Node 585,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 142 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 142,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 142,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 142 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 142 DSOA Space List,       !- Name
  Space 10 - 7,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 143,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10 - 8,                           !- Name
  Thermal Zone 143,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 892,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Space 10 - 8,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 799,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 25, 36,                             !- X,Y,Z Vertex 1 {m}
  40, 15, 36,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 893,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Space 10 - 8,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  40, 15, 40,                             !- X,Y,Z Vertex 3 {m}
  40, 25, 40;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 894,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Space 10 - 8,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  40, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  40, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  40, 25, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 895,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Space 10 - 8,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 929,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  40, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 896,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Space 10 - 8,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 888,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  30, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  30, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 897,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Space 10 - 8,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 869,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 25, 40,                             !- X,Y,Z Vertex 1 {m}
  40, 25, 40,                             !- X,Y,Z Vertex 2 {m}
  40, 25, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 25, 36;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 143,                       !- Zone Name
  Thermal Zone 143 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 143 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 442,                               !- Zone Air Node Name
  Thermal Zone 143 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 143 Inlet Node List,       !- Name
  Node 586;                               !- Node Name 1

NodeList,
  Thermal Zone 143 Return Node List,      !- Name
  Node 587;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 143,                     !- Name
  Node 586,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 143;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 143,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 586,                               !- Air Outlet Node Name
  Node 588,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 143 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 143,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 143,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 143 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 143 DSOA Space List,       !- Name
  Space 10 - 8,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 144,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10 - 9,                           !- Name
  Thermal Zone 144,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 898,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Space 10 - 9,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 805,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 36,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 36,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 36,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 899,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Space 10 - 9,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 40,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 40,                               !- X,Y,Z Vertex 2 {m}
  6, 0, 40,                               !- X,Y,Z Vertex 3 {m}
  6, 15, 40;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 900,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Space 10 - 9,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 908,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 40,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 40,                               !- X,Y,Z Vertex 2 {m}
  6, 0, 36,                               !- X,Y,Z Vertex 3 {m}
  6, 15, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 901,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Space 10 - 9,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 40,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 40,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 36,                               !- X,Y,Z Vertex 3 {m}
  6, 0, 36;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 902,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Space 10 - 9,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 40,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 40,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 36,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 36;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 903,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Space 10 - 9,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 876,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 40,                              !- X,Y,Z Vertex 1 {m}
  6, 15, 40,                              !- X,Y,Z Vertex 2 {m}
  6, 15, 36,                              !- X,Y,Z Vertex 3 {m}
  0, 15, 36;                              !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 144,                       !- Zone Name
  Thermal Zone 144 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 144 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 447,                               !- Zone Air Node Name
  Thermal Zone 144 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 144 Inlet Node List,       !- Name
  Node 589;                               !- Node Name 1

NodeList,
  Thermal Zone 144 Return Node List,      !- Name
  Node 590;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 144,                     !- Name
  Node 589,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 144;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 144,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 589,                               !- Air Outlet Node Name
  Node 591,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 144 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 144,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 144,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 144 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 144 DSOA Space List,       !- Name
  Space 10 - 9,                           !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 145,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10 - 10,                          !- Name
  Thermal Zone 145,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 904,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Space 10 - 10,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 811,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  13, 0, 36,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 36,                               !- X,Y,Z Vertex 3 {m}
  6, 15, 36,                              !- X,Y,Z Vertex 4 {m}
  10, 15, 36;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 905,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Space 10 - 10,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  6, 15, 40,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 40,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 40,                              !- X,Y,Z Vertex 4 {m}
  13, 15, 40;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 906,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Space 10 - 10,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 916,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  13, 0, 40,                              !- X,Y,Z Vertex 2 {m}
  13, 0, 36,                              !- X,Y,Z Vertex 3 {m}
  13, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 907,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Space 10 - 10,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 40,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 40,                               !- X,Y,Z Vertex 2 {m}
  6, 0, 36,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 908,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Space 10 - 10,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 900,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 40,                               !- X,Y,Z Vertex 1 {m}
  6, 15, 40,                              !- X,Y,Z Vertex 2 {m}
  6, 15, 36,                              !- X,Y,Z Vertex 3 {m}
  6, 0, 36;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 909,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Space 10 - 10,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 875,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 15, 40,                              !- X,Y,Z Vertex 1 {m}
  10, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  10, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  6, 15, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 910,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Space 10 - 10,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 883,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  13, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  10, 15, 36;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 145,                       !- Zone Name
  Thermal Zone 145 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 145 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 436,                               !- Zone Air Node Name
  Thermal Zone 145 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 145 Inlet Node List,       !- Name
  Node 592;                               !- Node Name 1

NodeList,
  Thermal Zone 145 Return Node List,      !- Name
  Node 593;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 145,                     !- Name
  Node 592,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 145;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 145,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 592,                               !- Air Outlet Node Name
  Node 594,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 145 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 145,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 145,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 145 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 145 DSOA Space List,       !- Name
  Space 10 - 10,                          !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 146,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10 - 11,                          !- Name
  Thermal Zone 146,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 911,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Space 10 - 11,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 818,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  20, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 36,                              !- X,Y,Z Vertex 3 {m}
  13, 0, 36,                              !- X,Y,Z Vertex 4 {m}
  13, 15, 36;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 912,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Space 10 - 11,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  13, 0, 40,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 40,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 40,                              !- X,Y,Z Vertex 4 {m}
  20, 15, 40;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 913,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Space 10 - 11,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 922,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  20, 7, 40,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 36,                              !- X,Y,Z Vertex 3 {m}
  20, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 914,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Space 10 - 11,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 934,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 40,                              !- X,Y,Z Vertex 1 {m}
  20, 0, 40,                              !- X,Y,Z Vertex 2 {m}
  20, 0, 36,                              !- X,Y,Z Vertex 3 {m}
  20, 7, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 915,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Space 10 - 11,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 40,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 40,                              !- X,Y,Z Vertex 2 {m}
  13, 0, 36,                              !- X,Y,Z Vertex 3 {m}
  20, 0, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 916,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Space 10 - 11,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 906,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 40,                              !- X,Y,Z Vertex 1 {m}
  13, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  13, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  13, 0, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 917,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Space 10 - 11,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 882,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  20, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  13, 15, 36;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 146,                       !- Zone Name
  Thermal Zone 146 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 146 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 437,                               !- Zone Air Node Name
  Thermal Zone 146 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 146 Inlet Node List,       !- Name
  Node 595;                               !- Node Name 1

NodeList,
  Thermal Zone 146 Return Node List,      !- Name
  Node 596;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 146,                     !- Name
  Node 595,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 146;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 146,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 595,                               !- Air Outlet Node Name
  Node 597,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 146 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 146,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 146,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 146 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 146 DSOA Space List,       !- Name
  Space 10 - 11,                          !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 147,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10 - 12,                          !- Name
  Thermal Zone 147,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 918,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Space 10 - 12,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 825,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  30, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 36,                              !- X,Y,Z Vertex 3 {m}
  20, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 919,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Space 10 - 12,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  20, 7, 40,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 40,                              !- X,Y,Z Vertex 3 {m}
  30, 15, 40;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 920,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Space 10 - 12,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 928,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  30, 7, 40,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 36,                              !- X,Y,Z Vertex 3 {m}
  30, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 921,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Space 10 - 12,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 935,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 40,                              !- X,Y,Z Vertex 1 {m}
  20, 7, 40,                              !- X,Y,Z Vertex 2 {m}
  20, 7, 36,                              !- X,Y,Z Vertex 3 {m}
  30, 7, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 922,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Space 10 - 12,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 913,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 7, 40,                              !- X,Y,Z Vertex 1 {m}
  20, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  20, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 7, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 923,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Space 10 - 12,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 889,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  30, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  20, 15, 36;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 147,                       !- Zone Name
  Thermal Zone 147 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 147 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 433,                               !- Zone Air Node Name
  Thermal Zone 147 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 147 Inlet Node List,       !- Name
  Node 598;                               !- Node Name 1

NodeList,
  Thermal Zone 147 Return Node List,      !- Name
  Node 599;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 147,                     !- Name
  Node 598,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 147;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 147,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 598,                               !- Air Outlet Node Name
  Node 600,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Thermal Zone 147 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV No Rht 147,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 147,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 147 DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 147 DSOA Space List,       !- Name
  Space 10 - 12,                          !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 148,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 10 - 13,                          !- Name
  Thermal Zone 148,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Face 924,                               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Space 10 - 13,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 831,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15, 36,                             !- X,Y,Z Vertex 1 {m}
  40, 7, 36,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 36,                              !- X,Y,Z Vertex 3 {m}
  30, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 925,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Space 10 - 13,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  30, 7, 40,                              !- X,Y,Z Vertex 2 {m}
  40, 7, 40,                              !- X,Y,Z Vertex 3 {m}
  40, 15, 40;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 926,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Space 10 - 13,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  40, 7, 40,                              !- X,Y,Z Vertex 2 {m}
  40, 7, 36,                              !- X,Y,Z Vertex 3 {m}
  40, 15, 36;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 927,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Space 10 - 13,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 941,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 7, 40,                              !- X,Y,Z Vertex 1 {m}
  30, 7, 40,                              !- X,Y,Z Vertex 2 {m}
  30, 7, 36,                              !- X,Y,Z Vertex 3 {m}
  40, 7, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 928,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Space 10 - 13,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 920,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 7, 40,                              !- X,Y,Z Vertex 1 {m}
  30, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  30, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 7, 36;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 929,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Space 10 - 13,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 895,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 15, 40,                             !- X,Y,Z Vertex 1 {m}
  40, 15, 40,                             !- X,Y,Z Vertex 2 {m}
  40, 15, 36,                             !- X,Y,Z Vertex 3 {m}
  30, 15, 36;                             !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 148,                       !- Zone Name
  Thermal Zone 148 Equipment List,        !- Zone Conditioning Equipment List Name
  Thermal Zone 148 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 438,                               !- Zone Air Node Name
  Thermal Zone 148 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 148 Inlet Node List,       !- Name
  Node 601;                               !- Node Name 1

NodeList,
  Thermal Zone 148 Return Node List,      !- Name
  Node 602;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV No Rht 148,                     !- Name
  Node 601,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV No Rht 148;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV No Rht 148,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 601,                               !- Air Outlet Node Name
  Node 603,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
